Study for failure analysis EAF 592/2024 “On-line failure 66 kV Picarte - Corral” Date of issue: 16-01-2025 1. Detailed description of the disturbance a. Date and Time of failure Date 25/12/2024 Time 03:40 Disconnected consumptions (MW) 1.73 Prior system demand (MW) 8737.45 Percentage of disconnection 0.020 % Appagon Rating Does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Picarte - Corral / LT006CI1TR01----T003 Type of installation Line Nominal tension 66 kV Segment Zonal transmission Owner affected installation South Transmission System S.A. RUT 77.312.201-6 Legal representative Francisco Alliende Address Manuel Bulnes N°441, Osorno c. Identification of the missing element Name of the affected element Drivers of line 66 kV Picarte - Corral / LT006CI1TR01----T003 Owner missing element South Transmission System S.A. RUT N°441, Osorno c. aida de un arbol sobre los conductores de la linea, entre las estructuras N°13473 y N°13474. d.2 Physical phenomenon: ARB2: Fall of tree on the line or installation. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon similar, during the last 24 months mobile (EAF 014-2023, EAF 016-2023 and EAF 085-2023). Reiteration Physical Phenomenon in installations of the same owner: Failures in installations of the same owner with the same physical phenomenon have occurred, during the last 24 months mobile. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES EAF 014-2023 Fall on the line 66 kV Picarte - Corral N° 09/01/2023 No. EAF k-2023 Falla line 66 k-2023 Fall on line 66 kV Picarte - Corral 11/01/2023 Not indicated. Fall in line 110 kV Antiarte - EAF 027-2023 23 Fall at line EAF D° EAF D°E Falla en línea 110 kV Castro - Chonchi 02/08/2023 Castro - Chonchi el día 02-08-23”. Falla en línea 66 kV Angol - Los EAF 098-2024 05/03/2024 The company STS S.A. points out that “There is no”. Sauces EAF 128-2024 Falla en línea 110 kV Ancud - Chiloé 02/04/2024 Not indicated. Falla en línea 220 kV Nueva Ancud - The co-ordinates involved did not indicate actions EAF 129-2024 02/04/2024 Chiloé correctivos. The company South Transmission System S.A. points out: “South Transmission System S.A. el día Falla en la línea 66 kV Licanco - Las EAF 132-2024 03/04/2024 03/04/24 Under the permission of forced course work Violetas N°2024-02564 (ID Internal) Cut and remove the tree on line 66 kV Licanco - Las Violetas”. Falla in line 110 kVillaca - Río No mention corrective actions by EAF 174-2024 Pidal S/04/25 day Online failure 66 kV Licanco - The 01/08/24 Under the forced course work permit EAF 341-2024 01-08-2024 Internal code Violets removes the tree on the line 66 kV Licanco - The Violets". The company South Transmission System S.A indicates: “South Transmission System S.A. on the day 06/08/24 by forced course work permit of internal code repairs the drivers on the line 66 kV Three Pines - EAF 409-2024 04-08-2024 damaged from the line 66 kV Three Pines - Cañete.” Cañete The company CGE Transmission S.A. indicates: “A time difference was detected in SEL311C of 14 seconds. It will be reviewed connected IRIGB existing, to ensure its correct operation.” Number of faults (without importing element Physical phenomena) at the same installation: There have been failures in the same affected installation, during the last 24 mobile months (EAF 014-2023, EAF 016-2023, EAF 064-2023, EAF EAF 085 Innea 66 kV Picarte - Corral, which, according to the information provided by its owner on the Coordinator's Infotechnical platform, has a length of approximately 30.7 km, with a driver per phase of type Cu 2, with a nominal capacity of 17.7 MVA (permanent at 25°C with sun and nominal voltage) and whose date of commission was during 1944. The company South Transmission System S.A. did not submit background regarding the maintenance carried out on this installation during the last 24 months. f. Urban or rural location according to DS 327/1997 The company SAESA S.A. points out: “Low” and “Very Low”. g. Proprietary of the owner regarding the origin of the External fault. The company South Transmission System S.A. refers the following background in support to the proposal of the origin of the fault: • Photographic record with date, time and coordinates of the failure point. h. Comuna where the failure is presented 14102: Corral. i. Date of delivery of information to the Coordinator Report of 48 hours Report of 5 days Coordinated (27/12/2024) .A. (SAESA) 25/12/2024 26/12/2024 (*) (*): The company SAESA S.A. only forwards the sheet “Information calculation of energy not provided, Technical Standard of Indisponibility of Supply and Compensation”. It does not refer the report of failure of 5 days. 2. Description of the equipment affected to. Generation system b. Transmission system Affected element Segment Time Dec. Time Norm. Line 66 kV Picarte - Corral ST Zonal - 03:40 14:12 c. Consumptions Sub-station Feeder/ Comuna Loss of % consumption Customers H. H. H. Pano Consumption (MW) pre-fall Affected Dec. Dispon. Norm. Corral / C2 Corral 0.87 0.010 03:40 hours of delivery 14:24 2253 Corral Corral Corral / C2 Corral 0.22 03:40 14:40 14:24 Corral La Aguada / C1 Corral Informada 0.50 0.006 2 (*) 03:40 04:42 Corral de San Juan / C3 Corral (MW) Indispon. (h) Dec. (h) (MWh) Corral Corral / C2 SAESA Regulated 0.87 10.73 0.6 Corral Corral / C2 SAESA Regulated 0.22 10.73 10.73 2.4 Corral La Aguada / C1 SAESA Regulated 0.50 (*) 10.73 1.03 0.5 Corral San Juan / C3 SAESA Regulated 0.14 10.73 10.85 1.5 Clients Regulated : 5.0 MWh Free Customers : MWh Total : 5.0 MWh - The amounts reported correspond to the information provided by SAESA S.A., which includes customers free of distribution (*). - The schedules indicated correspond to the information provided by the company STS S.A. - Recuperation curve expected v/s actual recovery. A difference between the expected recovery time and actual recovery for the first 79.2% of the consumption affected, due to the recovery of consumption using the local generation installed in the Corral feeder (paño C2), prior to the normalisation of the line 66 kV Picarte - Corret. a prior to failure: 8737.45 MW Frequency Regulation Distributed frequency control in the National Electrical System, prior to failure, by means of the El Toro power plants (U1, U2, U3 and U4), Kelar (TG1 and TG2), Mussels (IEM), Ralco (U1 and U2) and Rapel (U1). Status and pre-failure configuration Transmission installations were in normal service at the moments prior to forced disconnection. 1 1 1 0 0 0 0 0 6 4 2 7 4 0 :2 :0 :3 :1 :2 :0 8 4 0 6 8 4 0 5 0 3 % R e c u p e 7 9 c i o 2 % n re a l e c e 9 1 .9 % ra c i n d e d a 1 0 0 0 0 0 0 % Other relevant background As reported by the company STS S.A. National Electrical System by the companies South Transmission System S.A. and Austral Electricity Company S.A. (Annex N°1) and other background provided by the same companies (Annex N°2). Preventive and/or corrective actions a) The affected installation does not have an audit, action plan or other type of maintenance in progress. b) Short-term corrective actions: The South Transmission System S.A. states: - “on the 25-12-24 day under work permit of internal code I perform the removal of tree on the line 66 kV Picarte - Corral”. c) Long-term corrective actions: Not indicated. Simplified diagram of the installations prior to failure