Study for failure analysis EAF 591/2024 “On-line failure 66 kV Los Peumos - Curacautín” Date of issue: 15-01-2025 1. Detailed description of disturbance a. Date and Time of failure Date 23/12/2024 Time 15:29 Disconnected consumptions (MW) 7.83 Prior system demand (MW) 10881.2 Percentage of disconnection 0.072 % Rating Disconnect Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Los Peumos - Curacautín / LT221CI1TR01----T0058 Installation type Line Nominal voltage 66 kV Segment Zonal transmission Owner Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Ivan Quezada Escobar Address Av. President Riesco N°5561 floor 14 The Counts. c. Identification of the element affected Line 66 kV The Peumos - Curacautín / LT221CI1TR01----T0058 Owner missing element CGE Transmission S.A.74A. The Peumos - Curacautin, by means of the operation of its protection of distance of phases in first zone. The company CGE Transmitación S.A. declares that the fault was due to the fall of a rod of eucalyptus tree on the conductors, between the structures N°114 and N°115, located outside the strip of safety and servitude, which was in a healthy state, without causing driver cut or damage to nearby structures. d.2 Physical Phenomenon: ARB2: Fall of tree on the line or installation. In this regard, the company CGE Transmitación S.A. refers the following background in support of the declared physical phenomenon: • Photographic record with date, time and coordinates UTM of the failure point. • Jury statement of the events happened. • Maintenances of the last 24 months in line 66 kV Los Peumos – Curacautín d.3 Reiterating: Physical Phenomenation at the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 months mobile, corresponding to the Studies for Analysis of Fall EAF EAF EAF EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF 4-2023, EAF, EAF, EAF 4-2023 78-2024, EAF 183-2024 and EAF 250-2024. Renewing Physical Phenomenon in facilities of the same owner: If faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA-ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Online failure The company CGE Transmission S.A. indicates that no EAF actions apply 496-2022 66 kV Tres Pinos - 26-12-2022 corrective in short or long term. Lebu Falla online EAF 010-2023 66 kV Curanilahue 06-01-2023 CGE Transmission S.A. indicates that the repair of the line was carried out. - Tres Pinos Falla online EAF 035-2023 66 kV Los Peumos 30-01-2023 The company CGE Transmission S.A. notes that “Curacautin Falla in the line CGE Transmission S.A. notes that “We do not consider actions EAF 153-2023 33 kV Hualte - 03-04-2023 Line”. Quirihuhuhu Fall CGE Falla” -2023 The company CGE Transmitación S.A. points out: “It does not apply”. Collipuli Falla on the line The company CGE Transmitación S.A. points out that “EAF 282-2023 66 kV Los Peumos 24-06-2023 corrective actions are not considered”. - Curacautín Falla online The company CGE Transmitación S.A. points out that: “The tree felling EAF 286-2023 66 kV Conception 28-06-2023 between structures N°66 and N°67 of the line LT 66 kV Penco-Tomé en - Mahns predio Forestal Arauco”. Failure on the line CGE Transmitación S.A. notes that “The EAF 306-2023 66 kV Los Peumos 20-07-2023 corrective actions” - Curacautín FALLA-ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIALS Force disconnection of the line EAF 324-2023 31-07-2023 The company CGE Transmitación S.A.A. TTCC and the protections In line electromechanical to digital in the cloth B2, to return the transfer 66 kV Alonso of EAF 406-2023 14-09-2023 of the Chiguayante line from the Paño BR to the cloth B2, adding Ribera - characteristics of records of events and oscillographic. The expected Chiguayante date of commissioning declared in the PGP schedule is 30 November 2023.” Online failure EAF 446-2023 66 kV The Peumos 19-10-2023 The company CGE Transmission S.A. points out that “does not apply”. - Curacautín Falla in line EAF 458-2023 66 kV The Peumos 28-10-2023 Not indicated. - Curacautín Fault in the line CGE Transmission S.A. points out: “The repair of the structure EAF 459-2023 66 kV Cauquenes 28-10-2023 affected lines”. - La Vega The company CGE Transmission S.A. indicates the following systems in adjustment Associated N-2023 in the line of the register sequence of events (AFSER61) to mitigate Enes 29-10-2023 CGE Transmission S.A. notes: “It does not apply”. - La Vega Falla online The company STS S.A. points out that it will be reviewed in the short term study of EAF 502-2023 66 kV Victoria - 17-11-2023 adjustment of harmonic retention elements associated with protection Collipuli 87T of the Transformer N°1 of S/E Nahuelbuta. The company CGE Transmission S.A. indicates that “does not apply”. The company Frontel S.A. does not indicate corrective actions. The company Wind Park Fault in the line Lebu-Toro SpA indicates the following: “The protections of PEL, in the case of EAF 541-2023 66 kV Three Pines - 19-12-2023 to have some inappropriate behavior, will be reviewed by the company Lebu H. Briones, who are experts in the management of these equipments. If necessary, in the face of inappropriate behavior, a new configuration would be carried out”. The company CGE Transmission S.A. notes: “The falla in the route of the company owned by the company Lebu H. Briones, who owns 23th, who are experts, who are experts of Predio. EAF 118-2024 66 kV Guindo - 22-02-2023 cut between structures N°132 and N°133 of line 66 kV Guindo - Colonel N°1 Colonel N°1. In line fault EAF 178-2024 66 kV Peumos 29-04-2024 No corrective actions are indicated. - Curacautín The company CGE Transmission S.A. points out the following: “Managements with fault in line owners to cut trees off from strip between structures E87 and EAF 181-2024 2x66 kV Guindo - 29-04-2024 E88 of line LT 66KV Guindo - Colonel N1 and N2. This activity will be Colonel completed at the end of August 2024.” CGE Transmission S.A. failure in line indicates that “it does not apply.” Frontel S.A does not indicate EAF 183-2024 66 kV Peumos 30-04-2024 corrective actions. - CGE Transmission S.A. which “inspect work is carried out in line and repair in line 66 kV The Peumos CAFCurarutín - 66-2024 24 out-of-sash trees between the E-06 and E-17 structures of line LT 66 kV - Latorre N°1 Talcahuano-Latorre N°1. This by sending Letter. Online failure The company CGE Transmitación S.A. points out that “it does not apply”. The company STS EAF 316-2024 66 kV Teno - 22-07-2024 S.A. notes that “it does not apply”. Curicó