Study for failure analysis EAF 590/2024 “Forced disconnection of the bars 15 kV N°1 and N°2 of S/E Santa Elvira” Date of issue: 15-01-2025 1. Detailed description of the disturbance a. Date and Time of failure Date 23/12/2024 Time 12:02 Disconnected consumption (MW) 30.2 Prior demand of the system (MW) 11260.13 Percentage of disconnection 0.28 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Name of the installation S/E Santa Elvira / SE048T0058 Type of installation Substation Nominal voltage 69/15 kV Segmento Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal Representative Ivan Aristides Quezada Escobar Address Av. President Riesco N°5561, floor 16, Las Condes, Santiago, Chile c. Identification of the element affected Overloading the transformer N°2 66/15 kV of S/E Santa Elvira, Representative Owner, Av02T0058 tempestiva del switch 52CT2 de S/E Santa Elvira, por operación de la protección de overcurrent de phase associated to the secondary side of the transformer N°2 66/15 kV, disconnecting the bars N°1 and N°2 of 15 kV of the same S/E. The company CGE Transmitación S.A. points out that the cause of the disconnection is due to the overload of the transformer N°2 66/15 kV of S/E Santa Elvira, due to a sudden increase in demand, while supplying the consumptions transferred from the transformer N°1 of the same S/E, during the development of the works in the S/E d.2 Phenomenophysic: DIS2: Overloading. The CGE Transmitación S.A. provides the following evidence to support the declared physical phenomenon: or Demand for the last 24 months. Technical report of the possible causes that promote the overload. or Adjustment of the protections of the equipment involved. or Effective Years in operation (Transformer). d.3 Repetiónó: Repetiónónónónónónónón Písico en el in the installationónónónónísico, ísico, aúsítica. the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES 66 kV EAF 005_2023 04-01-2023 Not indicated. Monterrico - Parral Unseasonal opening of the EAF 006_2023 52BT1 switch of S/E 04-01-2023 Not indicated. Parral Forced disconnection of the EAF 036_2023 transformer 154/66 kV of 30-01-2023 Not indicated. S/E Parral Intempsive opening of the EAF 088_2023 switch 52BT1 of S/E 21-02-2023 Not indicated. San Vicente de Tagua Tagua Forced disconnection of the companies Arauco Bioenergy S.A., CGE Transmission S.A., EAF 216_2023 line incipe - The 18-05-2023 Park Eolico Lebu-Toro SpA, Frontel S.A. and STS S.A. Not indicated Manco of corrective actions N.A., EAFTS Communication S., E.A. 23 k.A.A. The company CGE Transmission S.A. orma: “The load is monitored and the EAF 548_2023 52CT1 switch of S/E 27-12-2024 makes transfers with the aim of reducing the load in Mandinga the system”. The company CGE Transmission S.A. notes: “The day 04-01-2024 has been carried out under the course Forzoso N°2024001639, by which was realized increment of PARTAL CT3 pipe for Automatic Opening of effects to allow the operation to full load of transformer T3 EAF 004_2024 52CT3 switch of S/E 03-01-2024 without risk of unwanted operation. For such effects has been developed PARTAL 52CT of S/E The 05-01-2024 by which it is supported that the implemented adjustments maintain the coordination in force”. FALLA_ID NAME_FALLA DATES_FALLA ACTIONS_CORRECTIVES Automatic opening of the EAF 005_2024 switch has been developed for such purposes The ECAP N°01-2024 not indicated. Manzano Automatic opening of the EAF 044_2024 switch 52CT of S/E 02-02-2024 is determined by the company. From 2023 the distribution network was seen Automatic opening of the affected by those events , therefore it was EAF 050_2024 switch 52CT of S/E The 06-02-2024 transferred part of the load of the feeder El Carmen de SE Las Manzano Cabras to the feeder El Estero de SE El Manzano, initially considered that the transfer would be about 50 A, however, in the last months this load transferred reached values around 80A. On the 14-02-2024 the tropology of the area was normalized, leaving the entire load of the circuit El Carmen transferred to SE Las Cabras”. The company CGE Transmission S.A. indicates: “It is communicated to segment of Dx of CGE, which cause of operation of Pano BT1 Forced disconnection of the SE San Vicente de Tagua Tagua was due to an operation by transformer N°1 66/15 kV overload due to intemperative increase of load recorded EAF 054_2024 07-02-24 of S/E San Vicente de Tagua by transformer D1 of said substation and is requested to avoid the corresponding transmission. See report “2024000536 540 553 579 ANNEX V attention Falla LT Maule Talca 07-02-2024. It is proposed as a preventive measure the implementation of phase overcurrent element in digital relay equipment currently installed in the Maule and Talca substations, so as to allow the control Forced disconnection of the EAF 057_2024 07-0224 of extreme loads on the lines Maule - Talca, Maule - San line 2x66 kV Maule - Talca Miguel and San Miguel - Talca to prevent damage to the lines during rapid transitional processes such as those occurring in the event analyzed in the present report.” - Arauco Bioenergy SpA. indicates that “it does not need” corrective actions. - Transelec S.A. indicates that “it does not apply, since the fault was in third party installations and the protections of Transelec operated correctly.” - The company CGE transmission D.A. indicates that “it does not need” corrective action. N°1 66/15 kV per T1 transformer of this substation and it is requested that EAF 059_2024 07-02-2024 of S/E San Vicente de Tagua take the corresponding measures to avoid the Tagua overload Transformers product of Dx network transfers”. - The company Compañía General de Electricidad S.A. does not indicate corrective actions. Automatic opening of the EAF 069_2024 52CT switch of S/E 12-02-2024 Not indicated. Manzano The company CGE Transmission S.A. indicates: “The load is monitored and transfers are made with the Untimely opening of the objective to decrease the load in the system”. EAF 121_2024 52CT1 switch of S/E 27-03-2024 “The plan for the expansion of S/E Mandinga, NUP 1554, Mandinga currently closed by application of article 157 of the Transmission Regulation”. Intempensive opening of the EAF 171_2024 52C1 switch of S/E San 24-04-2024 CGE Transmission S.A. does not indicate corrective actions.