Study for fault analysis EAF 589/2024 “Fault on line 110 kV Tap Off Barriles - Moonmantles” Date of issue: 14-01-2025 1. Detailed description of disturbance a. Date and Time of failure Date 20/12/2024 Time 12:39 Disconnected consumptions (MW) 6.5 Prior system demand (MW) 11091.09 Percentage of disconnection 0.059 % Rate Discharge does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of installation Line 110 kV Tap Off Barriles - Moonmantles / LT046CI1TR01L0111ST72L0111 Type of installation Line Nominal voltage 110 kV Segment Transmission Dedicated Owner affected installation Grace S.A. RUT 99.565.400-8 Legal Representative Gonzalo Diestre Flaño Address Av. Los Conquistadores #1,700, floor 13 Office A, Providence, Metropolitan Region of Santiago. c. Identification of the missing element Name Line 110 kV Tap Off Barriles - Mantos de la Luna / LT041 Apartment Address: 99 Office A. The failure was caused by the forced disconnection of line 110 kV Tap Off Barriles - Moon blankets by automatic opening of switch 52HT1 of S/E Tap Off Barriles, due to the operation of its residual distance protection in zone 1, without apparent cause. Grace S.A. carries out tests on the lightning rod of S/E Moon blankets, which presents low level of isolation in its component of phase C. d.2 Physical Phenomenon: DIS5: Equipment life or number of operations. Grace S.A. indicates as physical phenomenon DIS5: Equipment life or number of operations, without providing the following background (probatory) in order to prove the origin of the fault. • Equipment plate data. • Maintenances carried out in the last 24 months on the element or equipment. • Manufacturer's recommendations regarding maintenances and useful life of the element. • Date of first commissioning and effective years of operation. d.3 Repetition: Repetiónónónón en el instalización mítica. owner: There have been no faults in the same owner's facilities with the same physical phenomenon, during the last 24 mobile months: Number of faults (no matter how physical phenomenon) in the same installation: 1 failure occurred in the same affected installation during the last 24 mobile months, corresponding to the Study for the analysis of Fault EAF 424-2024. d.4 Electrical phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the failure occurred The installation where the failure was presumed originated corresponds to the phase C lightning rod of S/E Mantos de la Luna, which has no background on the Coordinator's Infotechnical platform. The element affected in this event corresponds to the line 1x110 kV Tap Off Barriles - Moon Mantos, which has a length of 27 km, is composed by AAAC Alliance driver, with a capacity of 75.3 MVA (a 25oC with nominal voltage sun), according to the information of its owner on the Coordinator's Infotechnical platform. In this regard, Grace S.A. does not attach information of the last maintenance facilities 24 months. a or rural according to DS 327/1997 The company Grace S.A. informs that the location of its affected consumptions is rural. g. Proposition of the owner regarding the origin of the fault I.- Force Major. h. Commune where the fault is presented 2301: Tocopilla. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (22-12-2024) (30-12-2024) Grace S.A. (GRACE) 21-12-2024 30-12-2024 2. Description of the equipment affected to. Generation system b. Transmission system Item Affected Segment Tramo Time Dec. Time Norm. Line 110 kV Tap Off Barriles - ST Dedicated Mantos Tap Off Barriles - Moon Mantos 12:39 19:20 Time of the Moon S/E Mantos de la Luna ST Dedicado Dest. Dispon. Type of changer No 110/23 kV 12:39 19:21 c. Consumption Sub-Station Feeder/ Comuna Loss of % Customers H. H. H. H. H. H. H. (MW) Indispon. (h) Dec. (h) (MWh) Moon blankets HT1 FREE GRACE 6.50 6.70 6.70 43.5 Customers Regulated : 0 MWh Free Customers : 43.5 MWh Total : 43.5 MWh - The amounts and schedules indicated correspond to the information provided by the company Grace S.A. - Expected recovery curve v/s real recovery. No differences are observed between the expected recovery schedules and actual recovery for the affected consumptions. - Average speed of recovery. Speed of Power Range Recovery (MW) Recovery (h) First 80 % 5.20 6.70 0.78 Last 20 % 1.30 6.70 0.19 100 % Total 6.50 6.70 0.97 4. Description of the configurations in the moments prior to and after failure of the system pre-failure operation: 11091.09 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, prior to failure, using the power plants El Toro (U1, U2 and U4), Mejillones (EM), Surhuen2) Operation (U1 Detail). re 2024. Movement of power stations and daily report of the CDC The details of the movement of power stations and the daily report of the CDC for 20 December 2024 are presented in Annex No 3.