Study for fault analysis EAF 584/2024 “Fault on line 110 kV Condors - Dragon Hill” Date of issue: 08-01-2025 1. Detailed description of disturbance a. Date and Time of failure Date 16/12/2024 Time 05:51 Disconnected consumptions (MW) 21.22 Prior system demand (MW) 8670.47 Percentage of disconnection 0.245 % Rating Disconnection Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 110 kV Condors - Dragon Hill / LT032---------T0025 Type of installation Line Nominal voltage 110 kV Segment Zonal transmission Affected home installation Electric transmission company Transemel S.A. RUT 96.893.220-9 Legal Representative Rodrigo Guerrero Address Av. President Riesco N°5561, floor 14, Las Condes, Santiago c. Identification of the element affected Section name 110 kV Condores - Tap Alto Hospicio / LT032CI1TR01T0025T00 Owner Forced disconnection of line 110 kV Condors - Dragon Hill by activation of the residual distance protection of the H1 cloth of S/E Condors. The Transemel Electric Transmission Company S.A. declares that the cause of the interruption was the contact of a bird with the structure N°1 of the aforementioned line. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). The Transemel Electric Transmission Company S.A. delivers the following evidentiary background to support the declared physical phenomenon: or Photographic Registry with date, time and UTM coordinates of the failure point. or Number of times the installation has been affected by this cause, with or without supply affectation. d.3 Repetition: Repetition Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. EAF 143_2023 27-03-2023 No corrective actions indicated. Guardamarina - La Portada Number of faults (regardless of the physical phenomenon) in the same installation: No faults have occurred in the same affected installation during the last 24 mobile months. d.4 Electric phenomenon DI21N: Residual distance. e. Installation details, equipment or element where the fault occurred The element in which the fault originated corresponds to the 110 kV section Condors - Tap High Hospice of the line 110 kV Condors - Dragon Hill. According to the data provided by the owner in his 5-day fault report and the Coordinator's Infotechnical data, the said section is an AAAC type driver, with a section of 235.8 mm2 and a length of 2.75 km, in addition, its date of entry into operation was in the year 2001. f. Urban or rural location according to DS 327/1997 The General Electricity Company S.A. indicates: “Urbana”. g. Propion of the owner regarding the origin of the Major Force failure. h. Comuna where the failure is presented 1101. 12-12-2024 23-12-2024 CGE Transemel S.A. (Transemel) 16-12-2024 23-12-2024 CGE Transmission S.A. (CGE Tx) 16-12-2024 26-12-12-2024 General Electricity Company S.A. / (CGE Dx) 16-12-2024 23-12-2024 CGE Transmission S.A. (CGE Tx) 16-12-2024 23-12-2024 2 Description of the equipment affected to. Generation system b. Transmission system B. Transmission system Affected Element Segment Tram Time Dec. Time Norm. Line 110 kV Cóndors - Cerro Dragon ST Z Area Tramo 110 kV Contadores - Tap Alto Hospicio 05:51 06:44 Tram 110 kV Tap Alto Hospicio 05:51 06:44 Tram hours indicated correspond to the information reported by Electric Transmission Company Transemel S.A. c. c. 6 0.033 9607 05:51 06:44 06:44 06:44 Hospicio Airport / Iquique 3.49 0.040 10467 05:51 06:44 06:44 C20 Castro Ramos / Iquique 2.04 0.024 3300 05:51 06:44 06:44 C24 C24 Dragon Dragon Dunas / C21 Iquique 2.12 0.024 4605:51 06:44 06:44 06:44 7696 05:51 06:44 06:44 06:44 C18 Tadeo Haenke / Iquique 0.97 0.011 2354 05:51 06:44 06:44 C19 Total: 21.22 MW 0.24 % 62650 - The amounts and times indicated correspond to the information reported by Transemel S.A., CGE Transmission S.A. and General Electricity Company S.A. 3. 2.12 0.88 0.88 1.9 Playa Brava / C18 CGE Dx Regulated 2.11 0.88 0.88 1.9 Tadeo Haenke / C19 CGE Dx Regulated 0.97 0.88 0.98 0.99 Customers Regulated : 18.8 MWh Free Customers : MWh Total : 18.8 MWh - The amounts and times indicated correspond to the information provided by Transemel S.A. Electric Transmission Company, CGE Transmission S.A. and General Electricity Company S.A. - Expected Recovery Curve v/s Real Recovery. No difference is observed between actual and expected recovery for the different consumptions affected. - Average Speed of Recovery Range Power (MW) Recovery (h) First 80 % 16.97 0.88 19.21 Last 20 % 4.24 0.88 100 % Total 21.22 24.02 4. Description of the configurations in the moments prior to and post-failure of the system (MW/h) First Rated. the generation programmed for the 16th of December 2024. Royal Operation In Annex No2 is attached the detail of the real generation of the 16th of December 2024. Movement of plants and daily report of the CDC In Annex No3 is presented the detail of the Movement of Centrals and Daily Report of the CDC for the 16th of December 2024. Maintenances In Annex No4 is presented the detail of the scheduled and forced maintenances for the 16th of December 2024. Status and configuration prior to the failure The transmission facilities were in normal service at the moments prior to the forced disconnection. Other relevant background As reported by the company CGE Transmitacio S.A.: “On 16th of December, at 05:51 hours, a failure was recorded in the Substation Condors, belonging to Transemel. This event affected the substations Alto Hospicio and Cerro Dragon, and with it to the city of Alto Hospicio and to a part of Iquique. The service was completely restored at 06:44 hours of the same day, minimizing the time of affect for the users.”.