Study for failure analysis EAF 583/2024 “Forced bar disconnection 66 kV of S/E Talca” Date of issue: 07-01-2025 1. General description of interruption a. Date and Time of failure Date 15/12/2024 Time 01:14 Unconnected consumptions (MW) 52.60 Prior system demand (MW) 8988.00 Percentage of disconnection 0.585 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Talca / SE061T005 Type of installation Substation Nominal voltage 66 kV Segment Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal Representative Iván Arístides Quezada Escobar Address Av. Presidente Riesco 5561, floor 16, Las Condes, Santiago. c. Identification of the failed element Alambrado de control del pana BT4 de S/E Talca / Name of the missing element PA021T0058SE061T0058 Dismissed element of CGE Transmission of S.A.A. 1 / RUT. the protection SEL-311C (system 2) of the BT4 cloth, whose switch was open. Specifically, an injection of secondary currents was carried out in the entrances of phases B and C of the protection mentioned, which also circulated towards the differential protection of bars without the proper blocking of the control circuits, causing their operation. d.2 Physical Phenomenon OPE7: Operator error. (*) (*) Physical phenomenon determined by the Coordinator. The company CGE Transmission S.A. proposed “OPE1: Works in facilities”. The company CGE Transmission S.A. sends background to accredit the origin of the fault. d.3 Re-establishment Re-establishment Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months mobile. Re-establishment Physical Phenomenon in installations of the same owner: 18 faults have occurred in installations of the same owner with a similar physical phenomenon (approved), during the last 24 months, corresponding to the Study for Analysis of Failure of the following table: FALLA_ID Name_FALLA DATE_FALLACLALLA 48 The company CGE Transmitación S.A. indicates that it does not apply. S/E Paniahue Forced disconnection The company CGE Transmitación S.A. indicates: “It will be revised that of the transformer N°1 parameterization of the relay SEL 387 T1//T2, specifically the need EAF 119-2023 11-03-2023 66/23 kV of S/E to count or not, with the WD2 active for the adjustment group when Nirivilo alone T1 is in service. This review will be carried out during the month of April”. The company CGE Transmitación S.A. points out that: “When determining the cause of operation, all the protection functions in SE Colchagua are disabled”. - “Project adjudicator carries out a protection operation analysis for the purpose of determining the origin cause of the event, determining an incorrect configuration of the scheme in relay of future Paño B1 of SE Colchagua, which was not delivered to the operation. In the absence of Explicit indication in ECAP, however, the above in consideration of the tasks are considered bypasses of Paño BT1 of SE Colchagua, in this sense there was no way that this function operates correctly, a question that should have been warned by technical specialists in charge of the activity.” The company CGE Transmitación S.A. points out that: “The communication channel configuration was corrected for speed 768kbps at both ends, maximum allowed by the equipment for this type of functionality and the recommended for this type of untimely opening teleprotection and differential lines with direct fiber EAF 122-2023 of the switch 52B1 of 13-03-2023 between both ends”. S/E San Fernando “The differential channel monitoring was carried out for some hours, after the change in both ends of the communication speed, and no type of fault associated with the channel was verified leaving therefore the stable channel”. gyters of the protection associated with the Paño B4 of SE EAF 135-2023 of S/E Tap Cerro 21-03-2023 Army, will be carried out the revision and corrective actions necessary to Chepe correct this problem. “The staff will be trained in the manual operation of relays Intempsivo opening ARGUS 7RS224”. EAF 148-2023 of the switch 52C9 of 30-03-2023 - “It will be left in panel of the cloth in the Substation Manual S/E Perales short step by step for the operation of the relay”. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. points out that: Forced disconnection of the valve that was closed”. of the transformer “It is instructed to incorporate within the procedure, the installation of EAF 267-2023 16-06-2023 Identator N°3 110/110 Visual signal on transformer valves, when these are KV of S/E Quillota closed for maintenance purposes, avoiding to leave closed involtane form”. Star adequately the parameters Untimely opening fault detectors of the zones 1 of the protections of the cloths B1, EAF 039-2024 of the switch 52B1 of 01-02-2024 B2 and B3 of SE Squadron. Estimated date: 30/04/2024. S/E Squadron The study of adjustment of the parameters detectors of failure of the zones 1 of the protections of the cloths B1, B2 and B3 of SE Squadron. Estimated date: 31/05/2024”. Untimely opening The company CGE Transmission S.A. indicates the following: “The EAF 144-2024 of the switch 52C11 09-04-2024 normal adjustment (350 A) to the alternative (500 A) to perform the S/E Chivilcan cargo transfer maneuvers.” Interruption of supply in the company CGE Transmission S.A. indicates the following: “EAF 164-2024 transformer EAF 164-04 18-04-2024 mechanical insurance of the fuse equipment of the central phase”. kV N°3 of S/E Pillanle24 S/20Bún 22/05 N°2 of S/E San corresponding to the 52C5 Feeder Antena ICF N° 2024048577. Joaquín (CGE) Intempsive disconnection of bar CGE Transmission S.A. and Compañía General de Electricidad S.A. no EAF 210-2024 10-05-2024 N°2 15 kV of S/E indicate corrective actions of short term. Alameda The company CGE Transmission S.A. indicates the following: “The events of the relay SEL-387 were analyzed, together with alarms for forced disconnection rule out some mechanical operation proper of the transformer. No10 Transformer will be reported limitation, in order not to execute the transfer of BT to BR, EAF 235-2024 04-06-2024 110/69/13.8 kV of S/E being in service the T10 of S/E Sugar Pan. Date: 30/06/2024 Sugar Pan Commits a review of process of elaboration of maneuvers, general plans and particulars of service recovery. Date: 30/06/2024.” Force disconnection of S.A. notes that “an activation of the line 66 kV EAF Fall 427 ctiva function EAF 521-2024 switch 52C2 of 26-10-2024 HOT-LINE”. S/E Chimbarongo ¡Error! The company CGE Transmission S.A. indicates: Relé is not synchronized EAF 541-2024 finds the origin 09-11-2024 with GMT 0, will incorporate the time synchronization”. of the reference. Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation (control bar of the BT4 cloth of S/E Talca) during the last 24 months mobile. With respect to the 66 kV bars of S/E Talca, these have been affected by three faults during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 032-2024, EAF 302-2024 and EAF 560-2024. d.4 Electrical Phenomenon PR87B: differential protection of bar. e. Details of the installation, equipment or element where the failure occurred The element where the fault was originated corresponds to the B4 BAD of the transmission of the last. f. Urban or rural location according to DS 327/1997 CGE S.A. indicates the following: “Rural” and “Urbano”. g. Proprietary of the owner regarding the origin of the internal fault. The company CGE Transmission S.A. refers the following background in support of the proposition of the origin of the fault: • Detailed detail of the specific error committed by the authorized personnel. h. Comune where the fault is presented 7101: Talca i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (17-12-2024) (20-12-2024) CGE Transmission S.A. 15-12-24 02-01-2025 Alpha Transmission of Energy S.A. 15-12-2024 Not applicable General Company of Electricity S.A. (CGE) 16-12-2024 17-12-2024 2. Description of the equipment affected to. System of Generation K. ue - Talca 2x66 kV ST Zonal Itahue - Talca 66 kV N°2 01:14 01:18 Talca - El Ruil 66 kV N°1 ST Zonal Talca - El Ruil 66 kV N°1 01:14 01:20 Talca - El Ruil 66 kV N°2 ST Zotal Talca - El Ruil 66 kV N°1 N°1:1:14 01:14 01:14 01:20 Talca - El Ruil 66 kV N°1 01:14 01:20 S/E Talca Ruil 66 kV N°2 ST Zonal Talca - El Ruil 66 kV N°2 01:14 01:38 Talca 66 kV N°2 01:14 01:38 Talca Talca - Pichuca - Pichucaca CGE Transmission S.A. c. 01:14 01:19 01:19 Talca, Maule, Pencahue, Talca Gualleco / C8 2.50 0.028 4023 01:14 01:19 Constitution, Curepto Talca Station / C2 Talca 4.40 0.049 12242 01:14 01:19 01:19 Talca Tabaco / C4 Talca, Maule 7.50 0.083 18878 01:14 01:19 01:19 Talca Vaccaro / C5 Talca 9.70 0.108 16013 01:14 01:19 Total: 52.60 MW 0.85% 106889 - The amounts and times indicated correspond to the information provided by the companies CGE S.A. and CGE Ferrcamu / C9 CGE Regulado 0.70 0.05 0.05 0.05 0.08 CGE Population 0.08 0.08 Figure 0.08 Figure 0.08 Figure 0.08 Figure 0.08 Figure 0.08 Talca Tabaco / C4 CGE Regulated 7.50 0.08 0.08 0.6 Talca Vaccaro / C5 CGE Regulated 9.70 0.08 0.08 0.8 Customers Regulated : 4.1 MWh Free Customers : MWh Total : 4.1 MWh - The amounts and schedules indicated correspond to the information reported by the companies CGE S.A. and CGE Transmission S.A. - Expected recovery curve v/s real recovery. 01:45 01:30 01:19 01:19 01:19 01:19 01:19 01:19 01:19 01:19 01:19 01:17 01:19 01:19 01:19 01:19 01:19 01:19 01:19 01:19 01:19 01:19 01:19 01:19 01:19 01:19 01:19 01:17 01:17 01:00 01:00 1:00 17% 17% 17% 24% 34% 49% 59% 62% previous recovery Real recovery Rate Not appreciated differences between the actual recovery schedule compared to the respective primary bar availability schedule. - Average speed of recovery. Time Power speed Range recovery (MW) (h) 0.0W/h) First 80 % last check out.08 0.08 % by means of the Atacama (TG2B), El Toro (U1, U2, U3 and U4), Mussels (IEM), Ralco (U1 and U2) and Rapel (U1 and U4). Operation Scheduled In Annex No1 is attached the details of the generation scheduled for December 15, 2024. Royal Operation The details of the actual generation of December 15, 2024 are attached. Central Movement and Daily Report of the CDC Annex No3 presents the details of the Central Movement and Daily Report of the CDC for December 15, 2024.