Study for failure analysis EAF 582/2024 “Forced disconnection of the bar 15 kV of S/E La Ronda” Date of issue: 07-01-2025 1. General description of the interruption a. Date and Time of failure Date 14/12/2024 Time 18:58 Disconnected consumptions (MW) 15.2 Prior demand of the system (MW) 10403 Percentage of disconnection 0.146 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Bar 15 kV of S/E La Ronda / BA01T0058SE018T0058 Type of installation Substation Nominal voltage 15 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal Representative Ivan Aristides Quezada Escobar Address Av. President Riesco N°5561 Floor 14, Las Condes, Santiago. c. Identification of the failed element Name Load increase by transfer of consumptions in distribution network, from S/E Colchagua to S/E The Round, coupled to decrease of solar generation 7608 Riesco N°5561 Floor 14, Las Condes, Santiago. d.1 Origin and cause of the fault There was the forced disconnection of the bar 15 kV of S/E La Ronda by operation of its phase overcurrent protection, due to an untimely increase of the demand in that substation, caused by previous transfers of consumptions from S/E Colchagua to S/E La Ronda, via distribution network, together with the decrease of the generation of the PMGD PFV Aldebaran by primary resource, connected to the feeder Quilapán (C1) of S/E La Ronda. d.2 Physical Phenomenon DIS2: Overload. The company CGE Transmitación S.A. sends background (probatory) in order to support the declared physical phenomenon. d.3 Repetition Repetition Phenomenon Physical in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. CORRECTIVAS LP FALLA The company CGE Transmitación S.A. indicates as corrective measure that it has been adopted as norm not to do this type of maneuvers in parallel, during the time The company CGE Transmitación S.A. indicates that it does not disconnect of line of greater demands, reason why the maneuvers apply corrective actions in the long term. The EAF 465-2022 66 kV Rancagua - 14-12-22 in MT networks for control of the transfer in company CGE S.A. does not indicate actions Cachapoal C1 transformers have been carried out with corrective actions of the long term. microcute. The company CGE S.A. does not indicate corrective actions of short term. CGE Transmitación S.A. indicates that in consideration of the Opening of the difference in the current observed by the relay SEL-587 EAF 468-2022 switch 52BT 15-12-22 in the Winding 1 and Winding 2, associated with the transformer CGE Transmission S.A. notes that it does not apply. S/E Paniahue S/E of S/E Paniahuue, will carry out the protection scheme. CGE S. CGE transmission S.A 22-22 switch S.A.A. In the event that the topology of the network is changed and this implies the closure of the switch 52B1 of S/E Nahuelbuta, remaining this Opening of the energyized through S/E Negrete, in addition to that the company STS S.A. does not indicate actions EAF 488-2022 switch 52B1 of 23-12-22 there is a low demand in the area, will be suggested to the CDC long term corrective actions. S/E Negrete of the Coordinator limit the plants of the zone by control of transfer of the line 66 kV Negrete - Central PE Los Buenos Aires. - The company CGE Transmission S.A. points out that “it is not - the company CGE Transmission S.A. indicates that they consider” corrective actions in the short term. “not considered” corrective actions in line 66 kV - Copelec Ltda. indicates that “itation does not apply” to term actions. EAF 005-2023 04-01-23 Monterrico. ion S.A. notes that the company CGE Transmission S.A. points out that not EAF 006-2023 of the switch 52BT1 04-01-23 consider corrective actions. they are considered corrective actions. they consider corrective actions. kV of S/E Parral Untimely opening of the switch 52BT1 The company CGE Transmission S.A. indicates that they do not apply CGE Transmission S.A. indicates that not EAF 088-2023 21-02-23 of S/E Vicente of corrective actions of short term. apply corrective actions in the long term. Tagua Tagua Tagua DATE FALLA ID NAME FALLACTIONS CORRECTIVE ACTIONS CP ACTIONS CORRECTIVES LP FALLA The company SAGESA indicates that during the company CGE Transmission indicates that forced disconnection second half of 2023 will be incorporated to realize the additional elements of frequency and of steps EAF 127E will be replaced by EAF 14-2023 is and oscillographic. equipment that ensures greater reliability. Companies Arauco Bioenergy S.A., CGE Forced disconnection Companies Arauco Bioenergy S.A., CGE Transmission Transmission S.A., Lebu-Toro Wind Park SpA and EAF 216-2023 line 66 kV Coronel 18-05-23 S.A., Lebu-Toro Wind Park SpA, Frontel S.A. and STS STS S.A., do not indicate long corrective actions - Manco S.A., do not indicate corrective actions in the short term. term. The company CGE Transmission S.A. indicates: “SD Untimely opening N°2023088337 Modification of protection adjustments The company CGE Transmission S.A. does not indicate EAF 404-2023 switch load 52ET 12-09-23 and readjustments of installations, according to long-term corrective actions. S/E Pucón ECAP approved for S/E Pucón by capacity increase.” Automatic opening EAF 546-2023 switch EAF 27-12-23 Not indicated. Day 04-01-2024 has been carried out under the course Forzoso N°2024001639, by which was realized increase of Automatic Opening of Pistol CT3 of SE Parral for purposes to allow the EAF 004-2024 of the switch 52CT3 03-01-24 operation at full load of transformer T3 without risk Not indicated. of S/E Undesired operation Parral. For such effects has been developed The ECAP N°01-2024 by which it is supported that the implemented adjustments keep the coordination in force”. Automatic opening of the switch 52CT 05-01-24 Not indicated. Not indicated. Not indicated. of S/E The Manzano Automatic opening EAF 044-2024 of the switch 52CT 02-02-24 Not indicated. Not indicated. of S/E The Manzano The company CGE Transmission S.A. indicates: “After researching with segment staff of distribution about the origin of the intempensive increases of load in SE The Manzano, it has been determined that these are due to the fact that during the climatic conting occurred in April 2023 the distribution network was affected by these events ETC50. From SE Las Cabras to S/E El Manzano feeder El Estero de SE El Manzano, it was initially considered that the transfer would be about 50 A, however, in the last months this load transferred reached values around 80A. On the 14-02-2024 the tropology of the area was normalized, remaining the total load of the circuit El Carmen transferred to SE Las Cabras. The company CGE Transmission S.A. indicates: “It communicates to segment of Dx of CGE, which cause of disconnection of the operation of Paño BT1 of SE San Vicente de Tagua transformer N°1 Tagua was due to an overload operation due to EAF 054-2024 66/15 kV of S/E San 07-02-24 to untimely increase of load recorded by Not indicated. Vicente de Tagua transformer T1 of this substation and it is requested that Tagua be taken the corresponding measures tending to avoid the overload Transformers product of transfers in Dx network”. 4000536 540 553 579 ANNEX V attention Falla LT Maule Talca 07- CGE Transmission S.A. indicates that “it does not apply” 02-2024. It is proposed as a preventive measure to execute corrective actions in the long term. implementation of element of overcurrent phase Arauco Bioenergy S.A. indicates that “it is not in digital relay equipment currently installed in the need” corrective actions in the long term. Maule and Talca substations, so as to allow the forced disconnection Transelec S.A. indicates the following: “It does not apply, already control extreme loads in the lines Maule - Talca, EAF 057-2024 of the line 2x66 kV 07-02-24 that the failure was in third-party installations and the Maule - San Miguel and San Miguel - Talca for Maule effect - Talca protections of Transelec operated to avoid damage in the lines during transitional processes correctly.” rapid as those occurred in the event analyzed in the CGE S.A. does not indicate corrective actions in the long term present report.” Arauco Bioenergy SpA. indicates that “translec has not been applied in the short-term. CGE S.A. does not indicate corrective actions in the short term. The company CGE Transmitación S.A. indicates that: “It is communicated to segment of Dx of CGE, that cause of operation of Paño BT1 of SE San Vicente de Tagua The company CGE Transmitación S.A. indicates that Tagua forced disconnection was due to an operation due to overload do not apply corrective actions in the long term. of the transformer N°1 to untimely increase of load recorded by EAF 059-2024 66/15 kV of S/E San 07-02-24 transformer T1 of that substation and it is requested that the company General Company of Vicente de Tagua take the corresponding measures aimed at Electricity S.A. does not indicate actions Tagua avoid overload Transformers product of correction network Dx”. The company General Electricity Company S.A. does not indicate corrective actions. Automatic opening The company CGE Transmitación S.A. indicates that “The company CGE Transmitaciónica S.A. does not indicate EAF 069-2024 of the switch 52CT 12-02-24 applies”. 21-2024 switch 52CT1 of 27-03-24 monitors the load and transfers are made with the Mandinga, NUP 1554, currently closed by S/E Mandinga objective to decrease the load in the system”. application of article 157 of the Transmission Regulation”. Untimely opening The company CGE Transmission S.A. indicates: “There is no company CGE Transmission S.A. indicates: “No EAF 171-2024 of the 52C1 switch 24-04-24 short-term actions”. there are short-term actions”. of S/E San Pedro CGE Transmission S.A. indicates the following: “On Friday 12/07/2024 from 01:30 hours (with SD 2024731552 of Course Forced) an urgent review of the 52B3 switch of SE Talca, in disconnected very limited in time by the high demands of the Talca system - Maule. In the forced disconnection was able to find an element of the mechanism outside CGE Transmission S.A. indicates that “do applies” EAF 302-2024 of bars N°1 and N°2 11-04-24 position that blocked the equipment, it was able to perform a manual and to perform 66V. request is entered to CEN N°2024077792 for the disconnection of the pipe B3, in which effective tests will be carried out at the operating times on the 4th of August between 03:01 and 06:00 hrs. The company CGE Transmission S.A. indicates the following: The company CGE Transmission S.A. indicates the EAF 313-2024 of the switch 52C5 18-07-24 “Normalization of the date (year) of the protection of the following: “No”. of S/E Miraflores circuito 52C5.” The company CGE Transmission S.A. states: “Redeployment of the company CGE Transmission S.A. indicates: of general switch of MT 52CT1. Report of “Increase of capacity in S/E The Mount according to Intempssive Opening of consumptions N° 2024000042, Saturday 3 of ETP 18_293_OA_20, of the Electric Coordinator EAF 401-224 of the switch 52BT1 02-08-24 August 19.00 to 21:33. The company report of reduction of the national ral Transmission S.A. does not indicate The company Luzparral Transmission S.A. does not indicate EAF 426-2024 of line 66 kV 15-08-24 corrective actions. corrective actions. Parral - Cauquenes The company GR Liun SpA states the following: “None”. The company GR Liun SpA states the following: “None”.