Study for failure analysis EAF 581/2024 “Forced line disconnection 66 kV Tap Off Nueva Victoria - Sur Viejo” Date of issue: 07-01-2025 1. Detailed description of the disturbance a. Date and Time of failure Date 14/12/2024 Time 15:41 Disconnected consumptions (MW) 3.30 Prior system demand (MW) 10269 Percentage of disconnection 0.032 % Rating Disappearance does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Tap Off Nueva Victoria - Sur Viejo / LT164CI1TR01----L0132 Type of installation Line Nominal voltage 66 kV Segment Dedicated transmission Owner affected installation Chemical and Mining Society of Chile S.A. RUT 93.007.000-9 Legal Representative Pablo Altimiras (*) Address Los Militares 4290, Piso 6, Santiago. (*) Corresponds to the General Manager, as stated by the company on the Coordinator's REUC platform. c. Identification of the element affected Line 66 kV Tap Off New Victoria - Sur Oltigo / LT164CI1TR01 S01-93T01-94 d.1 Origin and cause of failure Forced disconnection of line 66 kV Tap Off New Victoria - Sur Viejo, by operation of its differential line protection. The company Sociedad Química y Minera de Chile S.A. does not determine the cause of the fault, however, it is presumed that it corresponds to a loss of isolation. d.2 Physical Phenomenon: DIS1: Loss of isolation The company Sociedad Química y Minera de Chile S.A. does not refer the evidentiary background to accredit the physical phenomenon determined by the Coordinator. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 576/2024). Reitation Physical Phenomenon in facilities of the same owner: Yes_ Failures have occurred in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_IDFALLFALLIGNED that Chemical and Mining Society of Chile S.A. indicates: “In analysis”. Victoria - Sur Viejo Number of faults (without importing Physical Phenomenon) in the same installation: There has been a failure in the same affected installation, during the last 24 months mobile (EAF 576/2024). d.4 Electrical phenomenon PR87L: Differential line protection. e. Details of the installation, equipment or element where the fault occurred The element where the failure originated corresponds to the drivers of the line 66 kV Tap Off Nueva Victoria - Sur Viejo, which, according to the information provided by its owner on the Coordinator's Infotecnica platform, has AAAC Alliance type drivers and with a total length of approximately 16.4 km. The company Chemical and Mining Society of Chile S.A., owner of the failed installation, does not submit information regarding the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Propion of the owner regarding the origin of the internal fault * (*) Given the omission of the origin of the owner's failure. h. Comuna Elena. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (16-12-2024) 5 days report (20-12-2024) Chemical and Mining Society of Chile S.A. (SQM) 14-12-2024 21-12-2024 2. Description of the equipment affected to. Generation system b. Transmission system Affected Element Stage Time Dec. Time Norm. Line 66 kV Tap Off New Victoria - South Old ST Dedicated - 15:41 16:10 c. Consumption Sub-Food Station/ Commune Loss of % consumption Customers H. H. H. Paño Consumo (MW) pre-failure Affected Dec. Dispon. Norm. Sur Viejo - María Elena 3.30 0.032 1 15:41 16:10 16:10 Total: 3.30 MW 0.032% 1 - The amounts and schedules indicated correspond to the information of the Company Chemical and Mining Society of Chile S.A. 3. Estimate of the energy not supplied Sub-Statación Alimentador/ Company Type of Time ENS ENS Old Time Consumption Pool (MW) Sur (WWW) Despon. Real. There are no differences between the expected recovery and actual recovery times for the affected consumptions. - Average recovery speed. Power Time Range Speed (MW) recovery (h) Recovery (MW/h) First 80 % 2.64 0.48 5.46 Last 20 % 0.66 0.48 1.37 100 % Total 3.30 0.48 6.83 4. Description of the configurations at the moments before and after the failure System demand prior to failure: 10269 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, prior to failure, by the power stations El Toro (U1, U2, U3 and U4), Mujillones (CTM3 and IEM), PFV Diego Almagro Sur, Ralco (U1 and U2) and Rapel (U1 and U4). Status and pre-failction configuration The transmission facilities were in normal service at the moments prior to forced disconnection. 19:12 16:48 14:24 12:00 09:36 07:12 04:48 02:24 reports 00:00 Real recovery of 1166:1100 100 % recovery by failure According to the company S. In the Neomancer system of the National Electrical Coordinator by the company Sociedad Química y Minera de Chile S.A. (Annex N°1), and other background information provided by the same company (Annex N°2). Moreover, depending on the background presented at the date of issue of this Study for Falla Analysis, the following additional information will be requested: Sociedad Química y Minera de Chile S.A.: • Indicate the result of the investigation that allows to determine the definitive origin of the fault, and indicate possible corrective measures. • Washing and/or maintenance of the last 24 months, specifically of the point of failure, in order to accredit if the cause of the failure is due to the lack of maintenance of some equipment. Preventive and/or corrective actions. (a) The affected installation does not count with an audit, action plan or other type of maintenance in progress. b) Short-term corrective actions: Sociedad Química y Minera de Chile S.A. indicates: “Continuous investigation to establish cause of the failure”. (c) Long-term corrective actions: Sociedad Químic and Minera de Chile S.A.” pre-failure facilities