Study for failure analysis EAF 580/2024 “Loss of supply in the bar 110 kV N°1 of S/E Las Vegas” Date of issue: 07/01/2025 1. General description of interruption a. Date and Time of failure Date 14/12/2024 Time 09:59 Disconnected consumption (MW) 60.21 Prior system demand (MW) 9754.17 Percentage of disconnection 0.62 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Bar 110 kV N°1 of S/E Las Vegas / BA01T007SE021T0057 Type of installation Bar Nominal voltage 110 kV Segment Zone transmission Affected installation Chilquinta Transmission S.A. RUT 77.402.187-6 Legal representative Francisco Mualim Tietz Address Av. Argentina N°1, floor 9, Valparaiso. c. Identification of the missing element Name of the element S/E Interruptor 52HR supply S/E Las Vegas / IMT1 Francisco D0010T0058 Owner the General Manager of the company that owns the failed element, obtained from the REUC platform of the Coordinator. The data corresponding to the Legal Representative were not forwarded. d.1 Origin and cause of the failure There was the disconnection of the bar 110 kV N°1 of S/E Las Vegas, due to the opening of the 52HR switch of this substation, during the development of operational maneuvers for maintenance work. The company Chilquinta Transmitación S.A. declares that the loss of consumption associated with the bar 110 kV N°1 of S/E Las Vegas was due to an operational error. d.2 Physical Phenomenon OPE7: Operator error. The company Compañía Transmisora del Norte Grande S.A., or its related Chilquinta Transmitación S.A., does not refer to the background to prove the declared physical phenomenon, corresponding to what is indicated below: or Detail of the specific error committed by the enabled personnel. (*) (*) (*) In the 5 days report of the company Chilquinta Transmitación S.A., it notes that the loss of consumptions HR occurs at the time of the opening of S.E. kV N°1 of this substation. However, it is not explained the reason why the consumptions were not previously transferred, as announced by the request N°2024124493 of the company Compañía Transmisora del Norte Grande S.A. for the execution of the works. d.3 Reiterates Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Physical Phenomenon in installations of the same owner: No faults have occurred in installations of the same owner with a similar physical phenomenon, during the last 24 mobile months. Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electric Phenomenon FR81: Frequency. e. Details of the installation, equipment or element where the failure occurred The element causing the loss of supply of the 110 kV N°1 of S/E Las Vegas, corresponds to the 52HR switch of this substation, which, according to its owner, is the information platform LTB 145D1/B, type tripolar with an asymmetric rupture capacity of 49.31 kA. f. Urban or rural location according to DS 327/1997 • The company Chilquinta Distribution S.A. indicates: “Urban” and “Rural”. • The company Enel Distribution Chile S.A. indicates: “Rural”. g. Proprietary of the owner regarding the origin of the internal fault * (*) Given the omission of the proposal of the origin of the fault of the owner company. In turn, the company Chilquinta Transmission S.A. points out: “Interna”. h. Comuna where the fault is presented 05703: Llaillay. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (16/12/2024) (20/12/2024) Chilquinta Transmission S.A. 14/12/24 20/12/2024 Company Transmittal Distribution of North Grande S.A. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (16/12/2024) of STM of S.20/24 24/12/24 Company Minera Transmission S. N° Item Affected Segment Stage Time Dec. Time Nor Nor. S/E Las Vegas ST Z Area Bar 110 kV N°1 09:5915 10:0234 - The hours indicated correspond to the information provided by the company Chilquinta Transmission S.A. c. Consumption Loss of % Feeder Customers H. H. H. Substation Common Consumption consumption/Wp affected Dec. Disp. Nort (MW) pre-fall Juncala Juncal Portillo Portillo / CT1 Los Andes 0.30 0.000 16:09:59 10:02 10:02 Las Vegas Las Vegas Llay Llay / C1 Llaillay 1.91 0.020 4747 09:59 10:02 10:02 10:02 Las Vegas Pachacama / C5 Hijujuelas and Llaillay 2.30 0.10:59 09:59 10:02 10:02 10:02 10:04 Las Vegas Santa Teresa / C2 Llaillaly 4.66 0.050 4161 09:59 10:02 10:02 Las Vegas Las Vegas Porvenven / C3 Llaillaillay 6.71 0.0 10.10 0.0 807 9 909 909 909 09:09 09:09 09:09 09:09 09:09 09:09 09:09 09:09 10:09 10:09 10:09 10:09 10:09 10:09 10:09 10:09 10:09 10:09 10:09 10:09 10:09 10:09 10:::09 10::: 10::::::::: 10:09 10: 10: 10: 10::::::::::: 10:::::::::02 Panppppppppppppp 10th 10pppppppppppppppp 10pppppppppppppp 10pppppppppppppppp 10p 10p 10p 10p 10p 10p 10: 10: 10p 10pppppppppppppppppppppppppppppppppppppppppppppppppppppppppppppp 61 0.040 588 09:59 10:02 10:02 Rungue NI 2.10 0.020 22 09:59 10:02 10:03 Caleu Caleu NI 0.18 0.0000 272 09:59 10:02 10:04 Entel Entel NI 0.03 0.0000 1 09:59 10:02 10:04 Cerro Negro S/E Complete Cabildo 3.50 0.040 1 09:59 10:02 Full Llaillay* 9.37 0.0100 1 09:59 10:02 10:02 Total Distribution 0.021 MW 0.620% 20001 - The amounts and schedules indicated correspond to the information provided by the companies Chilquinta Distribution S.A., Enel Distribution Chile S.A., Company Minera Cerro Negro S.A. and Chilquinta Transmission S.A. - (*) Comuna as reported by its owner on the Coordinator's Infotechnical platform. 3. Estimate of the energy not supplied Feeder Type of Time Loss ENS Substation Company /Customer Company (MW) Indiculated 0.05 Panquehue Paiquén / C1 Chilquinta Regulated Distribution 2.06 0.05 0.05 0.1 Viña Errázuriz / Panquehue Chilquinta Regulated Distribution 1.36 0.05 0.05 0.1 C3 Panquehue Panquehue / C2 Chilquinta Regulated Distribution 2.13 0.05 0.05 0.1 Río Blanco Río Blanco / CT1 Chilquinta Regulated Distribution 0.23 0.05 0.05 0.05 0.0 Catemu Catemu / C2 Chilquinta Regulated Distribution 7.76 0.05 0.05 0.4 Catemu Enami / C1 Chilquinta Regulated Distribution 3.61 0.05 0.05 0.2 Rungue Rungue Rungue Enel Regulated Distribution 2.10 0.05 0.07 0.1 Caleu Real Enel Regulated Distribution 0.18 0.05 0.08 0.0 Entel Entel Regulated Distribution 0.03 0.08 0.08 0.0 Cerro Negro S/E Complete Minera Cerro Negro Libre Cerro 3.50 0.05 0.08 0.3 Crystalries S/E Complete Crystalries of Chile Libre 9.37 0.05 0.05 0.50 Customers Regulated by 7.6 MWh Total Customers Free : 0.85 0.05 Expected, while the remaining 25% was recovered 22 minutes after the expected. - Average recovery speed. Time Power Speed Range Recovery Recovery (MW) (h) (MW/h) First 80 % 46.66 0.42 111.97 Last 20 % 11.66 0.42 27.99 100 % Total 58.32 0.42 139.97 4. Description of the configurations at the moments before and after the failure System demand prior to the failure: 9754.17 MW Frequency Regulation Distributed frequency control in the SEN prior to the failure, using the power stations El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4), Mujillones (CTM3), Mujillones (IEM), PFV Diego de Almagro Sur, Ralco (U1), Ralco (U2) and Rapel (U1). Operation Scheduled In Annex No1 the details of the generation scheduled for December 14, 2024 are attached.