Estudio para análisis de falla EAF 580/2024
“Pérdida de suministro en la barra 110 kV N°1 de S/E Las Vegas”
Fecha de Emisión: 07/01/2025
1. Descripción general de la interrupción
a. Fecha y Hora de la falla
Fecha 14/12/2024
Hora 09:59
Consumos desconectados (MW) 60.21
Demanda previa del sistema (MW) 9754.17
Porcentaje de desconexión 0.62 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Barra 110 kV N°1 de S/E Las Vegas / BA01T0057SE021T0057
Tipo de instalación Barra
Tensión nominal 110 kV
Segmento Transmisión zonal
Propietario instalación afectada Chilquinta Transmisión S.A.
RUT 77.402.187-6
Representante Legal Francisco Mualim Tietz
Dirección Av. Argentina N°1, piso 9, Valparaíso.
c. Identificación del elemento fallado
Nombre del elemento fallado Interruptor 52HR de S/E de S/E Las Vegas /
IM01T0048PA010T0048SE021T0057 (*)
Propietario elemento fallado Compañía Transmisora del Norte Grande S.A.
RUT 76.680.107-2
Representante Legal Francisco Mualim Tietz (**)
Dirección Av. Argentina N°1, piso 9, Valparaíso.
(*) Corresponde al elemento que provoca la pérdida de suministro ante maniobra operacional.
(**) Datos correspondientes al Gerente General de la empresa propietaria del elemento fallado, obtenidos de la plataforma REUC
del Coordinador. No fueron remitidos los datos correspondientes al Representante Legal.
d.1 Origen y causa de la falla
Se produjo la desconexión de la barra 110 kV N°1 de S/E Las Vegas, ante la apertura del interruptor
52HR de dicha subestación, durante el desarrollo de maniobras operacionales por trabajos de
mantenimiento.
La empresa Chilquinta Transmisión S.A. declara que la pérdida de consumos asociados a la barra 110
kV N°1 de S/E Las Vegas fue a causa de un error operacional.
d.2 Fenómeno Físico
OPE7: Error de operador.
La empresa Compañía Transmisora del Norte Grande S.A., o su relacionada Chilquinta Transmisión S.A.,
no remiten los antecedentes para acreditar el fenómeno físico declarado, correspondiente a lo que se
indica a continuación:
o Detalle pormenorizado del error específico cometido por el personal habilitado. (*)
(*) En el Informe de Falla de 5 días de la empresa Chilquinta Transmisión S.A. se señala que la pérdida de consumos
se produce al momento de realizar la apertura del interruptor 52HR de S/E Las Vegas, al dejar sin energía a la barra
110 kV N°1 de dicha subestación. Sin embargo, no se explica el motivo por el cual los consumos no fueron
transferidos previamente, tal como lo anunciaba la solicitud N°2024124493 de la empresa Compañía Transmisora
del Norte Grande S.A. para la ejecución de los trabajos.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: No se han producido fallas en
instalaciones del mismo propietario con un fenómeno físico similar, durante los últimos 24 meses
móviles.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se ha producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
FR81: Frecuencia.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento que provoca la pérdida de suministro de la barra 110 kV N°1 de S/E Las Vegas, corresponde
al interruptor 52HR de dicha subestación, el cual, según lo informado por su propietario en la
plataforma Infotécnica del Coordinador, es de la marca ABB modelo LTB 145D1/B, tipo tripolar con una
capacidad de ruptura asimétrica de 49.31 kA.
f. Ubicación urbana o rural según DS 327/1997
• La empresa Chilquinta Distribución S.A. indica: “Urbano” y “Rural”.
• La empresa Enel Distribución Chile S.A. indica: “Rural”.
g. Proposición del propietario respecto del origen de la falla
Interna *
(*) Dada la omisión de la proposición del origen de la falla de parte de la empresa propietaria.
A su vez, la empresa Chilquinta Transmisión S.A. señala: “Interna”.
h. Comuna donde se presenta la falla
05703: Llaillay.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(16/12/2024) (20/12/2024)
Chilquinta Transmisión S.A. 14/12/2024 20/12/2024
Compañía Transmisora del Norte Grande S.A. (CTNG) No enviado No enviado
Sociedad Transmisora Metropolitana S.A. (STM) 14/12/2024 20/12/2024
Compañía Minera Cerro Negro S.A. (Minera Cerro Negro) 18/12/2024 19/12/2024
Chilquinta Distribución S.A. 06/01/2025 06/01/2025
Enel Distribución Chile S.A. (Enel Distribución) 14/12/2024 24/12/2024
Cristalerías de Chile S.A. No enviado No enviado
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Las Vegas ST Zonal Barra 110 kV N°1 09:5915 10:0234
- Las horas indicadas corresponden a lo informado por la empresa Chilquinta Transmisión S.A.
c. Consumos
Pérdida de %
Alimentador Clientes H. H. H.
Subestación Comuna Consumo consumo
/Paño afectados Desc. Dispon. Norm.
(MW) pre-falla
Juncal Portillo Portillo / CT1 Los Andes 0.30 0.000 16 09:59 10:02 10:02
Las Vegas Llay Llay / C1 Llaillay 1.91 0.020 4747 09:59 10:02 10:02
Las Vegas Pachacama / C5 Hijuelas y Llaillay 14.30 0.150 2922 09:59 10:02 10:24
Las Vegas Santa Teresa / C2 Llaillay 4.66 0.050 4161 09:59 10:02 10:02
Las Vegas Porvenir / C3 Llaillay 6.71 0.070 844 09:59 10:02 10:02
Panquehue Paiquén / C1 Panquehue 2.06 0.020 257 09:59 10:02 10:02
Panquehue Viña Errázuriz / C3 Panquehue 1.36 0.010 12 09:59 10:02 10:02
Panquehue Panquehue / C2 Panquehue 2.13 0.020 697 09:59 10:02 10:02
Pérdida de %
Alimentador Clientes H. H. H.
Subestación Comuna Consumo consumo
/Paño afectados Desc. Dispon. Norm.
(MW) pre-falla
Río Blanco Río Blanco / CT1 Los Andes 0.23 0.000 412 09:59 10:02 10:02
Catemu Catemu / C2 Catemu 7.76 0.080 5048 09:59 10:02 10:02
Catemu Enami / C1 Catemu 3.61 0.040 588 09:59 10:02 10:02
Rungue Rungue NI 2.10 0.020 22 09:59 10:02 10:03
Caleu Caleu NI 0.18 0.000 272 09:59 10:02 10:04
Entel Entel NI 0.03 0.000 1 09:59 10:02 10:04
Cerro Negro S/E Completa Cabildo 3.50 0.040 1 09:59 10:02 10:04
Cristalerías S/E Completa Llaillay* 9.37 0.100 1 09:59 10:02 10:02
Total: 60.21 MW 0.620% 20001
- Los montos y los horarios señalados corresponden a lo informado por las empresas Chilquinta Distribución S.A., Enel Distribución
Chile S.A., Compañía Minera Cerro Negro S.A. y Chilquinta Transmisión S.A.
- (*) Comuna según lo informado por su propietario en la plataforma Infotécnica del Coordinador.
3. Estimación de la energía no suministrada
Alimentador Tipo de Pérdida de Tiempo Tiempo ENS
Subestación Empresa
/Paño cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
Juncal Portillo Portillo / CT1 Chilquinta Distribución Regulado 0.30 0.05 0.05 0.0
Las Vegas Llay Llay / C1 Chilquinta Distribución Regulado 1.91 0.05 0.05 0.1
Las Vegas Pachacama / C5 Chilquinta Distribución Regulado 14.30 0.05 0.42 6.0
Las Vegas Santa Teresa / C2 Chilquinta Distribución Regulado 4.66 0.05 0.05 0.2
Las Vegas Porvenir / C3 Chilquinta Distribución Regulado 6.71 0.05 0.05 0.3
Panquehue Paiquén / C1 Chilquinta Distribución Regulado 2.06 0.05 0.05 0.1
Viña Errázuriz /
Panquehue Chilquinta Distribución Regulado 1.36 0.05 0.05 0.1
C3
Panquehue Panquehue / C2 Chilquinta Distribución Regulado 2.13 0.05 0.05 0.1
Río Blanco Río Blanco / CT1 Chilquinta Distribución Regulado 0.23 0.05 0.05 0.0
Catemu Catemu / C2 Chilquinta Distribución Regulado 7.76 0.05 0.05 0.4
Catemu Enami / C1 Chilquinta Distribución Regulado 3.61 0.05 0.05 0.2
Rungue Rungue Enel Distribución Regulado 2.10 0.05 0.07 0.1
Caleu Caleu Enel Distribución Regulado 0.18 0.05 0.08 0.0
Entel Entel Enel Distribución Regulado 0.03 0.05 0.08 0.0
Cerro Negro S/E Completa Minera Cerro Negro Libre 3.50 0.05 0.08 0.3
Cristalerías S/E Completa Cristalerías de Chile Libre 9.37 0.05 0.05 0.5
Clientes Regulados : 7.6 MWh
Clientes Libres : 0.8 MWh
Total : 8.4 MWh
- Los montos y los horarios señalados corresponden a lo informado por las empresas Chilquinta Distribución S.A., Enel Distribución
Chile S.A., Compañía Minera Cerro Negro S.A. y Chilquinta Transmisión S.A.
- Curva de recuperación esperada v/s recuperación real.
Se aprecia que el 75% de los consumos afectados fueron recuperados dos minutos después de lo
esperado, mientras que el 25% restante fue recuperado 22 minutos después de lo esperado.
- Velocidad promedio de recuperación.
Tiempo Velocidad de
Potencia
Rango recuperación recuperación
(MW)
(h) (MW/h)
Primer 80 % 46.66 0.42 111.97
Último 20 % 11.66 0.42 27.99
100 % Total 58.32 0.42 139.97
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9754.17 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales El Toro (U1), El Toro
(U2), El Toro (U3), El Toro (U4), Mejillones (CTM3), Mejillones (IEM), PFV Diego de Almagro Sur, Ralco
(U1), Ralco (U2) y Rapel (U1).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 14 de diciembre de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 14 de diciembre de 2024.