Study for fault analysis EAF 578/2024 “Fault on line 66 kV Illapel - Combarbalá” Date of issue: 06/01/2025 1. Detailed description of disturbance a. Date and Time of failure Date 12/12/2024 Time 15:09 Disconnected consumptions (MW) 4.26 Prior system demand (MW) 10957.42 Percentage of disconnection 0.039 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Tramo Illapel - Tap The Espino of line 66 kV Illapel - Combarbalá / LT292CI1TR05----T0058 Type of installation Line Nominal voltage 66 kV Segment Local transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Quezada Address Av. President Riesco N°5561 floor 14, Las Condes. c. Identification of the element affected Drivers of the section Illapel - Tape The Espino of line 66 kVT. Tomatic switch 52B1 of S/E Illapel, associated to line 66 kV Illapel - Combarbalá, by operation of its residual distance protection against a fault in the driver of phase A, between the structures N°128 and N°129 of the above-mentioned line. The cause of the failure is presumably attributed to a heavy third-party machinery that shortened distance with the driver of phase A, between the structures N°128 and N°129 of line 66 kV Illapel - Combarbalá. d.2 Physical Phenomenon: ACC3: Terrestrial vehicles. d.3 Reiterating: Renewing Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 134-2023). Renewing Physical Phenomenon in facilities of the same owner: 0 Failure in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. February by Falla in line 66 kV EAF 028_2023 24-01-2023 request of the Neomante 2023010052”. Colored Loma - Squadron • “The aplome of the structure N°70 and the replacement of line-post port of the central phase of the line during the month of April of 2023 will be realized”. The company CGE Transmission S.A. indicates: • “The removal of the debris and materials left under the line LT Alonso de Ribera-Chiguayante between the structures E79 and E80 will be carried out”. • “Installation of signage in the drivers of the line Falla in line 66 kV Alonso de Ribera-Chiguayante between the structures EAF 066_2023 Alonso de Ribera - 12-02-2023 E79 and E80”. Chiguayante • It is in development the project NUP 3415, which will replace the TTCC and the electromechanic protections to digital in the cloth B2, to return the transfer of the line Chiguayante from the cloth BR line to the BLT and B2, adding events. Ructura, this falls on a track of Buin highway 5 SUR. It is programmed and executed its replacement on Tuesday 14.02.2023” “Forced disconnection of the company CGE Transmission S.A. points out that “it is EAF 129_2023 line 66 kV The Maquis - 14-03-2023 replaced the batteries of the control and the Hualañé schedule of the control unit was corrected”. The company CGE Transmission S.A. indicates: • “The consumptions of S/E The Sauce node Elqui Falla in line 66 kV Illapel EAF 134_2023 (S/E Ovalle)”. - Combarbalá • “It is coordinated and executed with contractor the repair of cut lines and replacement of broken posts”. The company CGE Transmission S.A.: • “Installation of signage under the drivers of the Falla in line 66 kV line 66 kV Alonso de Ribera - Chiguayante between the EAF 149_2023 Alonso de Ribera - 31-03-2023 structures E79 and E80 kD. the following: • “Two Line Post slab insulators are exchanged for two Post Polymer Line insulators, as well as one Line Post slab insulator for one of the same type”. • “The N°2 AWG cable was repaired”. • “The containment bar will be installed to protect the tensioners of the structure N°35”. Fault on line 66 kV EAF 236_2023 02-06-2023 • “Within the next 8 months the Parinacotta - Quiani slab insulation of three structures will be replaced by polymeric insulators.” The company Transemel S.A. states the following: • “Transemel S.A. Within 1 month will carry out the diagnosis and revision of relays related to the manufacturer, and if necessary, will perform an update of the corresponding firm Firmwares”. The company CGE Transmission S.A. indicates: “Transemel S.A. Within 1 month will carry out the diagnosis and revision of relay protections group SEL 311 C related to switch 52BT1, leaving the Falla in line 66 kV 24 Group of 1 n S.A. points out that: “In LT 66 kV Buin - E 103, the removal of the forced disconnection of the damaged structure is carried out and during the same day the EAF 315_2023 line 66 kV Alto Jahuel - 27-07-2023 replacement of this one. The works are concluded during the Buin (CGE) early day of July 28, thus normalizing the topology of the line”. Failure in the circuit N°1 of EAF 424_2023 the line 2x66 kV Loncoche - 02-10-2023 The company CGE Transmission S.A. points out that: “It does not apply”. Villarrica Fall on the line 66 kV The company CGE Transmission S.A. indicates: “It has replaced the EAF 061_2024 Rancagua - San Francisco 09-02-2024 structure affected”. of Mostazal Fall in line 66 kV EAF 084_2024 21-02-2024 The company CGE Transmission S.A. indicates that “It does not apply”. Concept - Penco Forced from EAF 096_20GE 02-03 02 Transmission in line S-2024 Number 21 in LT66kV San Vicente EAF 476-2024 Vicente de Tagua Tagua - 14-09-2024 TT - Las Cabras”. Las Cabras - “Actuating switch card is replaced 52C5 Cto. El Carmen de SE Las Cabras”. Number of faults (without importing Physical phenomenon) in the same installation: Failures occurred in the same affected installation, during the last 24 months mobile (EAF 030-2023 and EAF 134- 2023). d.4 Electric phenomenon DI21N: Residual distance. e. Installation details, equipment or element where the failure occurred The element where the failure occurred corresponds to the driver of phase A of line 66 kV Illapel - Combarbalá, specifically in its section 66 kV Illapel - Tap El Espino, which, according to its owner in the Coordinator's Infotechnical platform, possesses the following characteristics: Characteristic Est. 261 - Illapel 66 kV C1 33. - Est. 239 - Est. 261 66 kV KC1 C1 Type of driver Naked copper Naked copper The company CGE Transmission S.A. does not attach information of the maintenance carried out to the line 66 kV Illapel - Combarbalá, during the last 24 months. f. Urban or rural location according to DS 327/1997 The company General Company of Electricity S.A. declares: “Rural” for the feeders City (paño C1) and Industrial (paño C2) of S/E Combarbalá. g. Proposal of the owner regarding the origin of the fault Major Force or case fortuitous. The company CGE Transmitación S.A. gives the following evidentiary background, to prove the origin of the fault: • Report of Interruptence of supply. • Report of inspection pedestre. • Photographic records. • Statement Jurada. h. Comuna where the fault is presented 4201: Illapel. i. Date of delivery of information to the Coordinator Report of 5 days Coordinated (14/12/2024) (19/12/24) CGE Transmission S.A. 12/12/2024 General Company of Electricity S.A.A. O Affected Segment Tramo Hora Desc. Hora Norm. LT 66 kV Illapel - Combarbalá ST Zonal Tap El Espino - Illapel 15:09 17:24 00:36 LT 66 kV Illapel - Combarbalá ST Zonal Combarbalá - Tap El Espino 15:09 24/12/2024 c. Consumptions Sub-Fooder/ Commune Loss of % Customers H. H. H. Station Paño Consumption Affected Dec. Dispon. Norm. (MW) pre-fall Combarbalá City / C1 Combarbalá 1.73 0.016 3217 15:09 15:15 Combará Industrial / C2 Combarbalá 2.43 0.022 1696 15:09 15:15 15:15 El Espino Estación El Espino Stationo 0.10 0.001 1 15:24 Company Total: 4.26 MW 0.039 % 4914 - The amounts and times indicated correspond to CGE S.A. - Information about the consumptions of S/Epino s : 0.4 MWh Free Customers : 0.2 MWh Total : 0.6 MWh - The amounts indicated correspond to the information provided by the company CGE S.A. - Information on the consumption of S/E El Espino declared by the company CGE Transmission S.A., in its Report of Failure of 48 hours. - Expected recovery curve v/s real recovery. 17:45 17:30 17:15 16:45 16:30 16:15 16:00 15:45 15:15 15:00 40.6% 97.7% 100.0% Real recovery Expected recovery There are no differences between the expected recovery times and actual recovery of the affected consumptions. - Average recovery speed. Power range (MW) Recovery time (h) Recovery speed (MW/h) First 80 % 3.41 0.10 34.08 Last 20 % 0.25 0.28 100 % Total 4.26 2.25 1.89 4. Description of the configurations in the moments before and after failure Pre-failance system demand: 10957.42 MW Frequency Control Control Control System before central system (UDC) Real Operation The details of the actual generation of the day 12 December 2024 are attached in Annex No2. Central Movement and Daily Report of the CDC The details of the Central Movement and Daily Report of the CDC for the day 12 December 2024 are presented in Annex No. 4. Maintenances The details of the scheduled and forced maintenances for the day 12 December 2024 are presented. State and configuration prior to the fault The transmission facilities were in normal service at the moments prior to the forced disconnection, with the following particularities: - The S/E Combarbalá was operating radially from S/E Illapel (normal condition of operation), with the 52B2 switch opened, associated with the line 66 kV El Sauce - Combarbalá, and with the switch 52B1 closed, associated with the line 66 kV Illapel - Combarbalá. Other relevant background Background provided by the company CGE Transmission S.A.: “On 12 December 2024 at 1509 hrs., 52B protection of the line Imbar is produced, associated with the line 66 kpela. omos de la substation Combarbalá. Once the event has taken place, we proceed with the service recovery maneuvers opening the 52B1 of S/E Combarbalá leaving isolated with this the LT 66 kV Illapel-Combarbalá and proceed with the closure of the 52B2 switch in S/E Colbarbalá, to restore the services, recovering supply of S/E Colbarbalá at 15:15 hrs.