Study for failure analysis EAF 576/2024 “Forced line disconnection 66 kV Tap Off Nueva Victoria - Sur Viejo” Date of issue: 02-01-2025 1. Detailed description of the disturbance a. Date and Time of failure Date 10/12/2024 Time 13:48 Disconnected consumptions (MW) 2.70 Prior system demand (MW) 10365.30 Percentage of disconnection 0.026 % Rating Disappearance does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Tap Off Nueva Victoria - Sur Viejo / LT164CI1TR01----L0132 Installation type Line Nominal voltage 66 kV Segment Dedicated transmission Owner affected installation Chemical and Mining Society of Chile S.A. RUT 93.007.000-9 Legal Representative Pablo Altimiras (*) Address Los Militares 4290, Piso 6, Santiago. (*) Corresponds to the General Manager, as stated by the company on the Coordinator's REUC platform. c. Identification of the item affected Line 66 kV Tap Off New Victoria - Sur Olt. Military 4290, Piso 6, Santiago. (*) It corresponds to the General Manager, as declared by the company in the REUC platform of the Coordinator. d.1 Origin and cause of the fault The forced disconnection of the line 66 kV Tap Off New Victoria - Sur Viejo, by operation of its differential protection of line. The company Sociedad Química y Minera de Chile S.A. does not determine the cause of the failure, however, it is presumed that it corresponds to a loss of isolation. d.2 Physical Phenomenon: DIS1: Loss of isolation The company Sociedad Química y Minera de Chile S.A. does not submit the evidentiary background to prove the physical phenomenon determined by the Coordinator. d.3 Reiteration: Reiteration Phenomenon Physical in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reitation Physical Phenomenon in facilities of the same owner: There has not been a failure in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. d.4 Electric phenomenon PR87L: Differential line protection. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the conductors of the line 66 kV Tap Off Nueva Victoria - Sur Viejo, which, according to the information provided by its owner on the Coordinator's Infotecnica platform, has AAAC Alliance type drivers and with a total length of approximately 16.4 km. The company Sociedad Química y Minera de Chile S.A., owner of the failed facility, does not send information regarding the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Proprietary of the owner regarding the origin of the internal fault * (*) Given the omission of the proposal of the origin of the fault of the owner company. h. Commune where the failure is presented 02302: María Elena. i. Date of delivery of information to the Coordinated Coordinator 48 hours report (12-12-2024) 5 days report (17-1224) Chemical and Mining Society of Chile S.A. (SQ-12) Description 10-12M. a de Generación b. Transmission system Affected element Segment Stage Time Dec. Time Norm. Line 66 kV Tap Off Nueva Victoria - Sur Viejo ST Dedicated - 13:48 14:54 c. Consumption Sub-station Feeder/ Commune Loss of % consumption Customers H. H. H. Pano Consumption (MW) pre-fall Affected Dec. Dispon. Norm. Sur Viejo - María Elena 2.70 0.026 1 13:48 14:54 14:54 Total: 2.70 MW 0.026% 1 - The amounts and times indicated correspond to the information provided by the company Sociedad Química y Minera de Chile S.A. 3. Estimate of the energy not supplied Sub-station Feeder/Company Type of time Loss of time ENS Client Consumption (MW) Indicón. (h) Desc. (MWh) Sur Viejo - SQM Libre 2.70 1.10 1.10 3.0 Customers Regulated : MWh Free Customers : 3.0 MWh Total : 3.0 MWh - The amounts and times indicated correspond to the company's recovery. Power Time Range Speed (MW) Recovery (h) Recovery (MW/h) First 80 % 2.16 1.10 1.96 Last 20 % 0.54 1.10 0.49 100 % Total 2.70 1.10 2.45 4. Description of the configurations at the pre-failure and post-failure times Pre-failure demand: 10365.3 MW Frequency Regulation Distributed frequency control in the National Electrical System, prior to failure, using the El Toro (U1, U2, U3 and U4), Mujillons (CTM3), Pehuenche (U2), PDV Diego Almagro Sur and Ralco (U1). Status and pre-failure configuration The transmission facilities were in normal service at the times prior to forced disconnection. Other relevant background As reported by the company Sociedad Quítica y Minera de Chile S.A.: “Opero la proteccion 87L, origino not determined”. In addition, the reports of failure of installations entered in the Neomancer system of the National Electrical Coordinator are attached to the company N. 2 (NexoA). At the date of issue of this Study for Failure Analysis, the following additional information will be requested: Sociedad Química y Minera de Chile S.A.: • Indicate the result of the investigation that allows to determine the definitive origin of the failure, and indicate possible corrective measures. • Washing and/or maintenance of the last 24 months, specifically of the failure point, so as to demonstrate if the cause of the failure is due to the lack of maintenance of some equipment. Preventive and/or corrective actions a) The affected installation does not have an audit, action plan or other type of maintenance in progress. b) Short-term corrective actions: The company Sociedad Química y Minera de Chile S.A. indicates: “In analysis”. c) Long-term corrective actions: The company Sociedad Química y Minera de Chile S.A. indicates: “In analysis”.