Study for failure analysis EAF 575/2024 “Forced disconnection of transformer 110/23 kV N°8 of S/E Chacabuco” Date of issue: 02-01-2025 1. General description of interruption a. Date and Time of failure Date 10/12/2024 Time 03:28 Unconnected consumption (MW) 13.78 Prior demand of system (MW) 8908 Percentage of disconnection 0.155 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Transformer 110/23 kV N°8 of S/E Chacabuco / ET06T0054SE009T0835 Type of installation Substation Nominal voltage 110/23 kV Segmento Zonal transmission Owner affected installation Society Transmitter Metropolitana S.A. RUT 77.611.649-1 Legal representative Francisco Alliende Address Bulnes #441, Osorno, Los Lagos c. Identification of the missing element Pararrayos Company 23 kV of the cloth DT8 of S/E Chacabuco / Francisco RUT 77.611.649-1-1 Legal representative Francisco KY KYG E Chacabuco by operation of its differential protection, due to loss of insulation in lightning rod of the DT8 cloth of said substation. d.2 Physical Phenomenon DIS1: Loss of isolation. The company Sociedad Transmisora Metropolitana S.A. sends background (probatory) in order to support the declared physical phenomenon. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Study for Failure Analysis of the following table: FALLA_ID NAME_FALLA DATE_FALLACTIONS_CORRECTIVES The company Transmisora Metropolitana II S.A. notes: “During the attention of this failure, two insular isolates (white and blue phase) were identified, which showed electrical discharge and excrement of birds. On Saturday, the same day, the 29th, the event of isolated. , identified damaged EAF 193_2023 bars 12 KV N°1 and N°3 of 29-04-2023 insulator of the blue phase. This is adjacent to the S/E Santa Rosa South point of failure of the MT1 bar, which operated a few milliseconds earlier. This insulator was replaced and this bar was normalized. “In May 2023, an isolation wash with tension is scheduled to be carried out at this substation. During the course of this year, inspections will be carried out to evaluate whether an additional insulation wash is required.” The company Sociedad Transmitadora Metropolitana II S.A. indicates: “Occurred the operation of the MT2P switch, the reactivation maneuvers of the affected customers were carried out. When inspecting the cell room, the sinister was identified from the outlet of MT cables of the forced disconnection of the feeder Honduras”. EAF 262_2023 bar 12 kV N°2 of S/E The 15-06-2023 “On Friday, the 16th of June, the MT Dom2E was transferred to the corresponding to the VT Dom2E. The company Sociedad Transmisora Metropolitana II S.A. indicates that the installation was revised, identifying damage to the insulators of the disconnector side main bar of the S/E Batuco Chicureo feeder forced disconnection, proceeding to isolate the EAF 271_2023 bar 23 kV N°3 of S/E 22-06-2023 affected area. Subsequently, on Sunday, June 25, Batuco by request of disconnection of forced course (SD N°2023057222), the company replaced all the damaged components from the electric arc. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company Sociedad Transmistara Metropolitana II S.A. points out: - “Occured the automatic operations, personnel of the operation guard present in the substation, performed a visual review of the MT1 bar and the Auxiliary Bar, without identifying point of visible failure. The act was followed by coordination of the forced disconnection of the tests of energyation 23V/ EAF23E with satisfactory result. ion exhaustive of both bars, identifying discharges in 5 bar support insulators. Specifically 3 main bar insulators and 2 auxiliary bar insulators. During the early morning of Sunday, November 5th, the 5 damaged insulators were replaced. Sociedad Transmitadora Metropolitana II S.A. points out that “after the OA, immediately began the patrol of the line in a stone form and with drone finding sign of Falla in line 110 kV Cerro electric discharge in the structure T58, where EAF 486_2023 08-11-2023 Navia - Lo Aguirre N°2 discharge signs based on isolation and chisporroteos en conductor, as observed in the photographs. During the month of December 2023 the replacement of the damaged insulator will be coordinated.” Quantity of faults (without importing Physical Phenomeno) in the same installation: 1 failure in the same affected installation has occurred during the last 24 mobile months, corresponding to the study for analysis of Fault EAF 344-2023. d.4 The phenomeno electrical element has been produced. produced the fault corresponds to the lightning rod of the DT8 cloth of S/E Chacabuco, of which only information of its nominal tension is available (21 kV), according to the records of the Coordinator's Infotechnical system. f. Urban or rural location according to DS 327/1997 Urban. g. Proprietary owner regarding the origin of the fault Internal. h. Commune where the fault is presented 13125: Quilicura. i. Date of delivery of the information to the Coordinator 48 hours report 5 days report Coordinated (12/12/2024) (17/12/2024) Society Transmitter Metropolitana S.A. (STM) 10/12/2024 17/12/2024 Enel Distribution Chile S.A. (Enel Distribution) 10/12/2024 19/12/2024 2. Description of the equipment affected to. Generation system b. Transmission system Element Affected Dispenso Tramo Hora Desc. Hora Norm. S/E Chacabuco ST Zal Transformador 110/23 kV N° 03:28 10:15 S/E Consumption ST ZACABL: Hvarino Bar 23 kV N° 03: 03:28 03: 03: 03: 03.36 03.36 Chacabuco Luna 2 Uninformed 0.00 0.0000 1 3:28 3:36 3:38 Chacabuco Luna 2 Uninformed 0.0000 1 3:28 3:36 3:38 Chacabuco Cañaveral Uninformed 6.57 0.074 12254 3:28 3:36 3:38 Chacabuco El Quillay Uninformed 0.75 0.008 83 3:28 3:36 3:38 Chacabuco Galvarino Uninformed 0.88 0.008 563 3:28 3:36 3:47 Chacabuco El Quillay Uninformed 0.80 0.009 98 3:28 3:36 5:11 Chacabuco Galvarino Uninformed 1.63 0.018 1443 3:28 3:36 5:12 Chacabuco El Quillay Uninformed 1.33 0.015 68 3:28 5:15 Total: 13.78 MW 0.15% 14632 - The amounts and times indicated correspond to the information provided by the company Enel Distribución Chile S.A. 3. Estimación de la Energa 0ca 0ca Alimentador Type of Time Loss ENS Substation Company /Customer Consumption (MW) Indispon. (h) Dec. l Quillay Enel Regulated Distribution 0.80 0.13 1.72 1.4 Chacabuco Galvarino Enel Regulated Distribution 1.63 0.13 1.73 2.8 Chacabuco El Quillay Enel Regulated Distribution 1.33 0.13 1.78 2.4 Customers Regulated : 8.3 MWh Free Customers : MWh Total : 8.3 MWh - The amounts indicated correspond to the information provided by the company Enel Distribution Chile S.A. - Expected Recovery Curve v/s real recovery. Differences of almost 2 hours between the actual recovery schedule of the last 12% of consumptions, with respect to the respective primary bar availability schedule. - Average Recovery Speed. Speed of Power Range Recovery (MW) (h) (MW/h) First 80 % 11.02 1.73 6.36 Last 20 % 2.76 1.55 100 % Total 13.78 1.78 7.73 4. Description of the configurations in the moments before and after the failure of the system prior to failure: 8908 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, prior to failure (UCM2) 1.78 1.55 100% Total 13.78 1.78 1.78 7.73 4. the generation scheduled for December 10, 2024. Royal Operation In Annex No2 the detail of the actual generation of December 10, 2024 is attached.