Study for failure analysis EAF 574/2024 “Forced disconnection of the transformer N°1 110/23 kV of S/E Batuco” Date of issue: 02-01-2025 1. Detailed description of the disturbance a. Date and Time of failure Date 10/12/2024 Time 00:31 Disconnected consumption (MW) 22.26 Prior system demand (MW) 10141.14 Percentage of disconnection 0.22 % Appagon Rating Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Batuco / SE005T0835 Type of installation Substation Nominal voltage 110/23 kV Segment Local transmission Owner affected installation Society Transmitter Metropolitana S.A. RUT 77.611.649-1 Legal Representative Francisco Alliende Address Bulnes #441, Osorno, Los Lagos c. Identification of the failed element Name of affected element Tread protection system ET1N associated to the transformer N°1 110/23 kV of S/E Batuco / SP0006T0835SE005T0835 Owner missing element Transmitora Metropolitanailction Company 771. N°1 of S/E Batuco for the action of its protection of overflow of neutral, associated with the laying to ground of the 23 kV winding of that transformer, coinciding with a failure in the distribution network of the feeder Lo Pinto. The company Sociedad Transmitadora Metropolitana S.A. attributes the operation of the protection of the overflow of neutral to an incorrect implementation of the parameters of adjustment in the relay of the ET1N cloth (NEMA Nomenclatura, DT1N according to Coordinator's Infotechnical). d.2 Physical Phenomenon: OPE22: Error in programming of protection or control elements. The company Sociedad Transmitadora Metropolitana S.A. sends the respective proofs to support the declared physical phenomenon. d.3 Reiteration: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months mobile. A. indicates: Forced disconnection - “On Tuesday 04 April by forced course, once the bar 23 kV identified the difference in the settings of the protection of EAF 152_2023 02-04-2023 N°1 of S/E The overcurrent of the switch of the MT1 bar, Acacias was proceeded to request an intervention for its normalization and to perform the tests of these. We enclose the report of this attention.” The company Sociedad Transmisora Metropolitana S.A. indicates: - “The operation of the MT3 switch has taken place, manoeuvring in the feeders, in order to resupply the supply to the customers. Once in the substation, the installation was revised identifying a MT driver of the feeder Mayor Guzmán and control cables cut. This court of drivers was carried out by a criminal who entered the substation with the intention of stealing electric conductors. Once in the substation, the cut control cables were repaired and the MT3 bar was normalized. - “When analyzing the records of the protections, it was identified that for the second failure of the protection of the feeder, Guzmánada operation”. protection of the forced switch switch MT3. Tests were carried out to protect the EAF 234_2023 of the bar N°3 12 01-06-2023 feeder Mayor Guzmán, with satisfactory result. During S/E Quilicura's kV in June 2023, we will proceed to replace the protection of the feeder Mayor Guzmán, this as a preventive measure and with the spirit of avoiding a new unwanted operation of the protection of the MT3 switch, against faults in this feeder." - Last Tuesday, June 06 in the protection of the feeder Mayor Guzmán, the programming of the leftover overcurrent time overcurrent unit was changed from 180 [A] to 120 [A], thus improving the coordination with the protection of the MT3 switch. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVE ACTIONS The company “Transparent time: The automatic operation S. Input of Auxiliary Bar 12kV N°4 and the coupler of Bars MT4A- MT3 were proceeded to re-energize the feeders Chacón and Neptune through Transformer N°2, minutes later attempts were made to re-energize the Main Bar N°4 and Auxiliary Bar N°4 which had a positive result. On July 24, 2023, the time lag of the protections of Main Bar N°4 was corrected, of the protection of the MT4A-MT3 bar interconnection and of the Feeder Cerro Navia. Forced disconnection On July 28, 2023, the existing decoordination of bars 12 kV N°4 EAF 307_2023 22-07-2023 between the protection of the feeder Cerro Navia and the protections of S/E Auxiliary Bar N°4 and the interconnection MT4A-MT3 was corrected, specifically during the 15th factory Pudahuel decreased the minimum of operation and the lever of the unit was over-current of residual time. Attached the new Print Out of the corresponding protection, during the first August of the feeder, during the 15th. These cells, to establish an action plan to evaluate the operation of the switches and to establish if required, an action plan to avoid similar future operations.” STM S.A. states: “During the attention of the failure, it was verified that the S/E Chicureo MT cells were in good condition, without discharge samples or evidence of failure. The protection records were rescued. The event records and protection configurations were analyzed, it was identified that the protection of the Damascus feeder had disabled the overcurrent phase units, so in front of the failure in its MT networks it did not operate. This resulted in the protection of the MT1A switch operating as backup clearing the fault. Reviewing the history of this protection, it was detected that this situation originated on February 09, 2024, when the investigation of the OA of the MT1A switch occurred on the last 17th of the auxiliary bar N°1 EAF 138_2023 06-04-2024 January of 2024. During the protection of the Sshaci unit, the Sshaci phase of 23V24 was forced disengage. On Monday, April 8, 2024, the Damascus Feeder’s Overcurrent Unit was re-activated after the tests were completed, and this activity was not re-enacted. On Monday, April 8, 2024, the Damascus Feeder’s Protection Phase Overcurrent Unit was re-enacted. Since the investigation carried out on February 9, 2024 to date, there have been no new activities scheduled for the Damascus Feeder’s Protection. In addition, the coordination of the Damascus Feeder’s Protections and the MT1A Switch was revised, verifying a proper coordination step. The analysis of the coordination of these protections has been attached. The Society Transmitter Metropolitana S.A. notes: “During the attention of the failure, the MT Court of the Santa Marta Substation was revised, without identifying electrical discharge samples. The MT1 Relay Master (86T1) was re-set and the MT1P Switch was closed.” “As reported by the turn dispatcher, there was a failure in the MT Network of the Satellite City Feeder’s Feeder and MT opered the protection of the MT1 Switch switch”. 1P. Disconnection of “Analysed the event records and configuration of the EAF 194_2024 bar N°1 12 kV of 07-05-2024 protections, it was identified that the protection of the satellite feeder No S/E Santa Marta acted (it was blocked and it was restarted) and so the fault was cleared by the protection of the MT1P switch.” “On Friday, May 10, 2024, tests were carried out to the protection of the satellite feeder with satisfactory result. Attached is the report of the tests carried out.” “In September of 2024, the coordination of the protections of the feeder Satellite City and the MT1P switch will be reviewed, verifying an appropriate coordination step. Attached is the analysis of the coordination of these protections its print out.” Operation of EDAC- The company STM S.A. indicates: “In September 2024, the EAF 390_2024 02-08-2024 will be reviewed, verifying the operation of the SRR_ACAC24 CEx in S/E scheme EDACx implemented in the S/E San José”. FALLA_. MT2 terruptor and the feeder Pajaritos. Forced disconnection The integrity of the MT2 bar was verified, without identifying samples of EAF 499_2024 of the bar N°2 12 07/10/2024 electrical discharge, it was carried out an approval of energization, kV of S/E San José with satisfactory result. Last Thursday, October 10, 2024, the behavior of the protection scheme of the feeder Pajaritos was reviewed. During the process of tests, it was identified that this protection had a delay time in its operation. Records of this activity are attached. “The number of faults (without importing Physical Phenomenon) in the same installation: 4 faults have occurred in the same affected installation during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 138-2023, EAF 271-2023, EAF 008-2024 and EAF 505-2024. d.4 Electric phenomenon PR51N: Protection of overcurrent residual. e. Details of the installation, equipment or element where the failure occurred. l, as reported by its owner on the Coordinator's Infotechnical platform, is a relay GE brand, model MCGG22, with function 51N. The company Sociedad Transmisora Metropolitana S.A. issues the maintenances carried out to the mentioned substation during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Enel Distribución Chile S.A. indicates: “Rural”. g. Propion of the owner regarding the origin of the internal fault. h. Comuna where the fault is presented 13301: Colina. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (12-12-2024) 5 days report (17-12-2024) Society Transmisora Metropolitana S.A. (STM) 10-12-2024 17-12-2024 Enel Distribution Chile S.A. (Enel Dx) 10-12-2024 17-12-2024 2. Description of the equipment affected a. Generation System b. Transmission System Affected Segment Tramo Hora Desc. Time Norm. S/E Batuco ST Zon Transformador P° N° 110/23 kV 0031 2. Lla Affected Dec. Dispon. Norm. Batuco Claro Liray / E6 4.50 0.044 1560 00:31 00:33 00:33 00:33 Batuco Coquimbito / E1 5.57 0.055 206 00:31 00:33 00:34 Colina / Lampa Batuco Portezuelo / E2 8.36 0.082 5854 00:31 00:33 00:34 Batuco Lo Pinto / E3 3.83 0.038 3 00:31 00:33 11:12 Total: 22.26 MW 0.22 % 7623 - The amounts and schedules indicated correspond to the information provided by the companies Sociedad Transmisora Metropolitana S.A. and Enel Distribución Chile S.A. 3. Estimation of the energy not supplied Sub-station Feeder/ Company Type of time Lossing Time ENS Client Consumption (MW) Indispon. (h) Dec. (h) (MWh) Batuco Claro Liray / E6 Enelula 4.50 0.03 0.03 0.1 Batuco Coquimbit / E1 Enel. 000::3333 00:33 21:36 19:12 20% 83% 100% Real recovery Expected recovery There is a difference between the actual and expected recovery for the consumption of the feeder Lo Pinto de S/E Batuco. Enel Distribución Chile S.A. states that the delay occurred due to internal problems in the facilities of a particular customer (Industrial Papers). - Average speed of recovery. Power speed Range recovery (MW) recovery (h) (MW/h) First 80 % 17.81 0.05 356.16 Last 20 % 4.45 10.68 0.42 100% Total 22.26 10.68 2.08 4. Description of the configurations at the moments before and after the failure System demand prior to failure: 10141.14 MW Frequency regulation Frequency control distributed frequency in the National Electrical System, prior to failure, by means of the Canutillar (U1 and U2) Plants, El Toro (U1, U2, U3 and U4), Mujillones (CTM3 and IEM) and Ralco (U1 and U2). Operation Scheduled Operation In December 1 and U2 is attached details. CDC diary Annex 3 presents the details of the Central Movement and the CDC's Daily Report for December 10, 2024.