Study for failure analysis EAF 573/2024 “Fault on line 2x220 kV Polpaico - El Salto” Date of issue: 31-12-2024 1. Detailed description of disturbance a. Date and Time of failure Date 09/12/2024 Time 15:30 Disconnected consumption (MW) 60.03 Prior system demand (MW) 10771.17 Percentage of disconnection 0.557 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name LT 2x220 kV Polpaico - El Salto / LT001-----------T0054 Type of installation Substation Nominal voltage 220 kV Segment Zonal transmission Affected installation Society Transmitter Metropolitana S.A. RUT 77.611.649-1 Legal representative Francisco Alliende Address Bulnes #441, Osorno, Region of the Lakes c. Identification of the affected element Tramo LT 2x220 kV Polpaico - Tap El Manzano / LT001CI1TR01-- Owner e the line 2x220 kV Polpaico - The Leap by automatic opening of the switches 52J1 of S/E Polpaico (Transelec) and 52J2 of S/E The Leap (Circuit No2) and of the switches 52J5 of S/E Polpaico (Transelec) and 52J1 of S/E The Leap (Circuit No1), due to the operation of its residual distance protections in zone 1 caused by a fire near the line, in the section Polpaico - Tap El Manzano, that shorten electrical distances in the transmission line. d.2 Physical Phenomenon: INC1: Incendium under a line or in proximity to installations. The company Transmitora Metropolitana S.A. refers evidence of the physical phenomenon declared, according to the Res. Ex. 30989-2019. d.3 Propriety: Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 months have fallen24 months, corresponding to the Study for FRR16. line 110 kV San Sociedad Transmisora Metropolitana II S.A. indicates that it has carried out the repair of the driver EAF 072-2023 13-02-23 Bernardo - Malloco cut between the structures N°30 and N°31 of the line 110 kV San Bernardo - Malloco. Sociedad Transmisora Metropolitana S.A. points out the following: “Once the conditions were in place, this Thursday, January 18 a visual inspection of the line was carried out on the Falla on the line 2x220 EAF 016-2024 14-01-2024 section where the fire developed. This inspection allowed us to observe that the Polish kV - El Salto installations of the line were not damaged neither in its structures, nor drivers and isolation. Evidence of the discharge points was found in the line 122 to 123” The company STM II S.A. indicates: “Once the failure was immediately coordinated the route of the line which could only be carried out the following day, since in the personal sector of Conaf Falla in line 44 kV Lo EAF 028-2024 24-01-2024 combat A. Res in Torre 25”. Number of faults (not importing Physical Phenomenon) in the same installation: 1 failure has occurred in the same affected installation during the last 24 mobile months, corresponding to the Study for Analysis of Fault EAF 016-2024. d.4 Electric Phenomenon DI21N: Residual distance. e. Installation details, equipment or element where the fault occurred The element where the fault originated corresponds to the section 2x220 kV Polpaico - Tap The Manzano of the line 2x220 kV Polpaico - El Salto. The section 2x220 kV Polpaico - Tap Manzano is composed of the following sections section: • Circuit No.1 of the section Polish - Structure No1, which has a length of 0.432 km, AAC driver with a nominal capacity of 811.6 [MVA] (permanent to 25°C with sun and nominal voltage), and whose date of entry into operation corresponds to the year 1991, as reported by its owner in the Coordinator's Infotechnical platform. • Circuit No.1 of the section Structure No.1 with No. The company Enel Distribución Chile S.A. informs that the location of its urban consumption is a consequence of the failure of its owner in 1991, as reported by its owner on the Coordinator's Infotechnical platform. • Circuit No. 2 of the section Polpaico - Structure No. 1, which has a length of 0.348 km, AAAC driver with a nominal capacity of 811.6 [MVA] (permanent at 25°C in the Coordinator's Infotechnical platform). • Circuit No2 of the section Structure No1 - Tap Manzano, which has a length of 8,012 km, AAAC driver with a nominal capacity of 811.6 [MVA] (permanent at 25°C in the Sun and nominal voltage), and whose date of entry into operation corresponds to the year 1991, as reported by its owner on the Coordinator's Infotechnical platform. In this regard, the company Transmitra Metropolitana S.A., encloses information on the maintenance of this facility during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Enel Distribución Chile S.A.A. informs that the location of its urban consumptions. Comón. 5 days report Coordinated (11-12-2024) (16-12-2024) Metropolitan Transmitter Society S.A. (STM) 09-12-2024 16-12-2024 Enel Green Power Chile S.A. 09-12-2024 23-12-2024 Enel Distribution Chile S.A. (ENEL) 09-12-2024 16-12-2024 2. Description of equipment affected to. Central Generation System Unit Loss of Generation (MW) H. Disconnect H. Standardisation PFV El Manzano - 77 15:30 16:40 b. Transmission System Elemento Affectado Segmento Tramo Hora Dec. Time Norm. Line 220 kV Polpaico - Leap ST Zonal Circuit No2 15:30 15:45 S/E Chicureo ST Bars No. 15:30 15:51 Line 220 kV Polpaico - El Salto ST Zonal Circuito 15:30 15:54 S/E Dismissive Area No. 5:51 Chicureo E3 / Algarrobal NI 4.97 0.046 2546 15:30 15:51 15:51 15:51 Chicureo E1 / Red Stone NI 9.20 0.085 5093 15:30 15:51 15:51 El Manzano E13 / Ovejería NI 9.21 0.086 68 15:30 15:54 15:55 El Manzano La Dormida NI 2.37 0.022 1400 15:30 15:54 15:55 El Manzano E6 / El Guindo NI 4.30 0.040 5062 15:30 15:55 El Manzano E1 / Huechún NI 4.84 0.045 5570 15:30 15:55 El Manzano ET4 / Proacer1 NI 7.10 0.066 1 15:30 15:55 El Manzano ET2 / Proacer2 NI 3.70 0.034 1 15:30 15:55 15:55 Total: 60.03 MW 0.557 % 30999 - The amounts and times indicated correspond to the information provided by the company Enel Distribution Chile S.A. - NI: not informed. It was connected to the 23 kV main bar associated to the S/E El Manzano No2 transformer. • The Sheep and Dormida feeders were connected to the 23 kV main bar associated to the S/E El Manzano No2 transformer No2. • The Proacer2 feeder was connected to the 23 kV main bar associated to the S/E El Manzano No 4 transformer. 3. Estimate of the energy not supplied Sub-Station Feeder/ Company Type of Time Loss of Time ENS Customer Weight Consumption (MW) Indispon. (h) Dec. (h) (MW) Chicureo E5 / Damascus ENEL Regulated 6.10 0.3 0.3 0.3 0.3 0.3 0.3 2.1 Chicure E4 / None EEL Regulated* 4.10 0.35 0.45 0.45 1.4 Chicure EEL EEL Regulated The E6 / Chamise EEL / Chamisero ENEL Regulated 4.14 0.14 0.3 0.35 1.4 Chicurreo E3 / Algarrobal EEL Regulated 4.97 0.3 0.3 0.3 0.35 0.3 035 1.7 Manne EEL EEL EEL EEL EEL Regulated The EEL Regulator The EEL Regulator The EH Red Stone EEL Regulation 9 3.35 0.3 35 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.4 0.4 0.4 1.4 Chine The EEL EEL EEL EEL EEL EEL EEL EEL EEL EEL EEL EEL EEL EEL EEL EEL / Cha MWh Free Customers : MWh Total : 22.9 MWh - The amounts and schedules indicated correspond to the information provided by the company Enel Distribución Chile S.A. (*) These feeders are presumed to supply free customers in distribution networks. - Expected recovery curve v/s real recovery. No significant differences are observed between the expected recovery schedules and actual recovery for the affected consumptions. - Average recovery speed. Power speed Range recovery (MW) recovery (h) (MW/h) First 80% 48.02 0.42 115.26 Last 20 % 12.01 0.42 28.81 100 % Total 60.03 0.42 144.07 4. Description of the configurations in the moments before and after the failure Demand of the system prior to the failure: 10771.17 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, prior to the failure, by means of the Colbún (U1 and U2) Plants, El Toro (U1, U2, U3 and U4), Mujillones (CTM3), Pehuenche (U1 and U2). In Annex 3 the details of the movement of power stations and the daily report of the CDC for the day 9 December 2024 are presented. Maintenances In Annex 4 the details of the planned and forced maintenance for the day 9 December 2024 are presented. Status and configuration prior to the failure The affected transmission facilities were in normal service at the moments prior to the forced disconnection. Other relevant background information As reported by the company Sociedad Transmitadora Metropolitana S.A.: Physical phenomenon: Fire under a line or in proximity to installations (natural or provoked). Element: Drivers. Electrical phenomenon: Residual distance. Operation of switches: Opera as expected. Observations: The fire started 1 to 2 hours before the automatic operation, at an approximate distance of 1.6 km. Due to the fire and as a result of the intense smoke combined with humidity in the air from the fire, in the sector of the spans 23-24 to 28-29 of our Line 2x2 kV Polpa is produced by In inspection to this line it is found that due to fire existing at the time of the fault occurred between the section of towers 24-25, then, when it was possible to enter the sector, discharges were verified in vain 24-25 lower phase (C). Preventive and/or corrective actions a) The affected installation does not have an audit, action plan or other type of maintenance in progress, however, following a previous failure in the affected facilities, the company STM S.A. has an ongoing action plan that consists of implementing a teleprotection scheme during the year 2025 for the purposes of regularizing the requirements established in the NTSySC.