Estudio para análisis de falla EAF 572/2024
“Falla en línea 220 kV Polpaico - Santa Filomena”
Fecha de Emisión: 31-12-2024
1. Descripción general de la interrupción
a. Fecha y Hora de la falla
Fecha 09/12/2024
Hora 15:29
Consumos desconectados (MW) 183.91
Demanda previa del sistema (MW) 10439
Porcentaje de desconexión 1.763 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea Polpaico (Transelec) - Santa Filomena 220 kV / LT007CI1TR02----
L0022 (*)
Tipo de instalación Línea de transmisión
Tensión nominal 220 kV
Segmento Transmisión dedicada
Propietario instalación fallada Anglo American Sur S.A.
RUT *77.762.940-9
Representante Legal *Rodrigo Subiabre Valdes
Dirección *Isidora Goyenechea 2800, piso 47, Las Condes
(*) Datos extraídos desde la plataforma REUC del Coordinador. Representante Legal indicado corresponde al Gerente General.
c. Identificación del elemento fallado
Nombre del elemento afectado Línea Polpaico (Transelec) - Santa Filomena 220 kV / LT007CI1TR02----
L0022 (*)
Propietario elemento fallado Anglo American Sur S.A.
RUT *77.762.940-9
Representante Legal *Rodrigo Subiabre Valdes
Dirección *Isidora Goyenechea 2800, piso 47, Las Condes
(*) Datos extraídos desde la plataforma REUC del Coordinador. Representante Legal indicado corresponde al Gerente General.
d.1 Origen y causa de la falla
Se produjo una falla en la línea 220 kV Polpaico - Santa Filomena despejada a través de la función de
distancia (21/21N) desde ambos extremos.
La causa de la desconexión forzada, de acuerdo con lo indicado por la empresa Anglo American Sur
S.A., se debió a un incendio en las cercanías de la línea.
d.2 Fenómeno Físico:
INC1: Incendio bajo una línea o en proximidades de instalaciones.
Al respecto, la empresa Anglo American Sur S.A. no remitió los probatorios y antecedentes en respaldo
al fenómeno físico declarado.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: No se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
DI21: Distancia (admitancia, impedancia o reactancia).
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
La instalación donde se produjo la falla corresponde a la línea 220 kV Polpaico - Santa Filomena. A
continuación, se indican las características de dicha línea de acuerdo con lo indicado en el aplicativo
Infotécnica por su propietario:
• Longitud del conductor: 33.8 km
• Temperatura de diseño del conductor en régimen permanente: 53°C
• Límite térmico permanente en verano con sol 25°C: 0.693 kA
• Límite térmico permanente en invierno con sol 15°C: 0.965 kA
• Sección del conductor: 608.04 mm2
• Tipo de conductor: AAAC
• Número de conductores por fase: 1
• Año de entrada en operación: 2011
La empresa Anglo American Sur S.A no remitió los mantenimientos realizados a la línea 220 kV Polpaico
- Santa Filomena durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
No aplica.
g. Proposición del propietario respecto del origen de la falla
Interna *
(*) Dada la omisión de la proposición del origen de la falla de parte de la empresa propietaria.
h. Comuna donde se presenta la falla
No informado.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (11/12/2024) Informe de 5 días (16/12/2024)
Alfa Transmisora de Energía S.A. 10/12/2024 16/12/2024 y 17/12/2024
Anglo American Sur S.A. 10/12/2024 16/12/2024
Transelec S.A. 09/12/2024 26/12/2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Línea 220 kV Polpaico - Santa Filomena ST dedicado - 15:29 18:55
Línea 220 kV Las Tórtolas - Los Maitenes ST dedicado - 15:29 18:32
- Las horas indicadas corresponden a lo indicado por las empresas Anglo American Sur S.A., Alfa Transmisora de Energía S.A. y
Transelec S.A.
c. Consumos
Sub-Estación Alimentador / Comuna Pérdida de % Clientes H. H. H.
Paño Consumo consumo Afectados Desc. Dispon. Norm.
(MW) pre-falla
Las Tórtolas - Colina 44.21 0.424 15:29 17:05 17:05
Santa Filomena - Colina 17.60 0.169 15:29 18:32 18:32
Confluencia - Lo Barnechea 71.30 0.683 15:29 18:32 18:32
1
Los Maitenes - Lo Barnechea 25.60 0.245 15:29 18:32 18:32
San Francisco - Lo Barnechea 20.00 0.192 15:29 18:32 18:32
Los Bronces - Lo Barnechea 5.20 0.050 15:29 18:32 18:32
Total: 183.91 MW 1.763 % 1
- Los montos y horarios señalados corresponden a lo informado por la empresa Anglo American Sur S.A.
- Las comunas indicadas en la tabla corresponden a lo informado por el propietario de las subestaciones en el aplicativo Infotécnica
del Coordinador.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador / Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo Indispon. Desc. (h) (MWh)
(MW) (h)
Las Tórtolas - Anglo American Sur Libre 44.21 1.60 1.60 70.7
Santa Filomena - Anglo American Sur Libre 17.60 3.05 3.05 53.7
Confluencia - Anglo American Sur Libre 71.30 3.05 3.05 217.5
Los Maitenes - Anglo American Sur Libre 25.60 3.05 3.05 78.1
San Francisco - Anglo American Sur Libre 20.00 3.05 3.05 61.0
Los Bronces - Anglo American Sur Libre 5.20 3.05 3.05 15.9
Clientes Regulados : 0.0 MWh
Clientes Libres : 496.9 MWh
Total : 496.9 MWh
- Los montos señalados corresponden a lo informado por la empresa Anglo American Sur S.A.
- Curva de recuperación esperada v/s recuperación real.
No se observan diferencias entre los horarios recuperación real respecto de los horarios de
disponibilidad de las barras primarias respectivas para recuperar los consumos afectados.
- Velocidad promedio de recuperación.
Tiempo recuperación Velocidad de recuperación
Rango Potencia (MW)
(h) (MW/h)
Primer 80 % 147.13 3.05 48.24
Último 20 % 36.78 3.05 12.06
100 % Total 183.91 3.05 60.30
1
1
1
1
1
1
1
1
1
1
1
8
8
8
8
7
7
7
7
6
6
6
:4
:2
:1
:0
:4
:3
:1
:0
:4
:3
:1
3
8
4
0
5
1
6
2
8
3
9
2 4 .0 % 3 3 .6
R
%
e c u p e ra c ió n
7 2 .4 %
re a l R e c
8
u
6
p
.3
e
%
ra c ió n e s p e
9 7 .2
ra d a
% 1 0 0 .0 %
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10439 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales Colbún (U1 y U2), El Toro (U1, U2, U3 y U4), Mejillones (CTM3), Pehuenche (U1 y U2) y PFV
Diego Almagro Sur.
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 09 de diciembre de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 09 de diciembre de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del Movimiento de Centrales e Informe Diario del CDC para el día
09 de diciembre de 2024.
Mantenimientos
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 09 de
diciembre de 2024.
Estado y configuración previo a la falla
Previo a la falla, las instalaciones de transmisión operaban de la siguiente manera:
• Los consumos de S/E Las Tórtolas eran abastecidos de forma radial desde S/E Los Maitenes,
estando el desconectador 89J1 de S/E Las Tórtolas abierto (en dirección hacia S/E Polpaico) y
la línea 220 kV Polpaico - Las Tórtolas energizada en vacío radial desde S/E Polpaico.
• La línea 220 kV La Ermita - Los Maitenes se encontraba abierta en ambos extremos.
Otros antecedentes relevantes
Otros antecedentes aportados por el Coordinador Eléctrico Nacional:
Unos 30 segundos después de la falla en la línea 220 kV Polpaico - Santa Filomena, se produjo una
falla en la línea 220 kV Polpaico - Las Tórtolas, la cual fue despejada desde su extremo Polpaico sin
pérdida de consumos.
Otros antecedentes aportados por Transelec S.A. respecto del relé Siemens 7SD522 del paño J13 de
S/E Polpaico:
“… la función diferencial de línea de este sistema se encuentra bloqueada debido a anormalidades
presentes en el extremo opuesto, y que a la fecha Transelec no ha recibido actualización de información
en relación a su regularización por su propietario”.
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con una auditoría, plan de acción u otro tipo de mantenimiento
en curso.