Study for fault analysis EAF 571/2024 “Fault on line 2x220 kV Quillota - El Chacay” Date of issue: 31/12/2024 1. Detailed description of disturbance a. Date and Time of failure Date 09/12/2024 Time 15:27 Disconnected consumption (MW) 164.42 Prior system demand (MW) 10771.17 Percentage of disconnection 1.520 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 2x220 kV Quillota - El Chacay/ LT002-------------T0053 Type of installation Line Nominal voltage 220 kV Segment Dedicated transmission Owner affected installation MLP Transmission S.A. RUT 77.107.802-8 Legal Representative Mauritius Larrain Address Av. Apoquindo N°4001, Floor 18, Las Condes, Santiago. c. Identification of the failed element Name Line 2x220 kV Quillota - El Chacay/ LT002------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- The company MLP Transmitación S.A. points out that the failure was due to electrical shocks caused by the ionization of the air, by the dense smoke column of a fire of great magnitude of grasslands and shrubs, between structures No.77 and No.81 of the line in question. d.2 Physical Phenomenon: INC1: Fire under a line or in the vicinity of facilities. d.3 Repetition Phenomenon Physical in the affected installation: This installation has not been affected by a similar physical phenomenon, during the last 24 mobile months. Physical Phenomenon in the same owner's facilities: There have been no failures in the same owner's facilities with a similar physical phenomenon, quantity during the last 24 months of failure. e has produced a fault in the same affected installation, during the last 24 mobile months (EAF 205/2024). d.4 Electric phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the line 2x220 kV Quillota - El Chacay, which has approximately 183 km long, with a driver per phase of the type AAAC FLINT, with a nominal capacity per circuit of 214 MVA (permanent at 25°C with sun and nominal voltage) and whose date of commissioning was in 1998, as reported by its owner on the Coordinator's Infotechnical platform. The company MLP Transmitación S.A. forwarded background regarding the maintenance carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Propion of the owner regarding the origin of the External fault. h. Comuna where the fault is presented 05702: Catemu. i. Date of delivery of information to the Coordinated Coordinator Report of 48 hours (11LP/1224) 24) Report of 5 days 16/12/24 A. Generation system b. Transmission system Affected element Segment Stage Time Dec. Time Norm. LT 2x220 kV Quillota - El Chacay ST Dedicated Quillota - El Chacay 220 kV C1 15:27 16:24 LT 2x220 kV Quillota - El Chacay ST Dedicated Quillota - El Chacay 220 kV C2 15:27 16:36 - The schedules indicated correspond to the information provided by the company MLP Transmission S.A. and to the historical registry of the system SCADA of the Coordinator. c. Consumptions Sub-Station Feeder / Commune Loss of % Customers H. H. H. Poño Consumption Affected Desc. Dispon. (*) Couquenes Salamanca* (MW) (**) Pre-fail. 16.24 0.490 1527 (**) Transformer N°1 Los Piuquenes Salamanca* 53.31 0.490 15:27 16:26 16:26 16:26 16:26 In this regard, Minera Los Pelambres reports a total amount of 173 MW measured in the cloths J7 and J8 of S/E Quillota. 3. Estimate of the energy not supplied Loss of time Time Type of ENS Sub-station Feeder/Paño Company Consumption (MW) Indisp. (h) Dec. (h) Client (MWh) (*) Transformer N°1 Minera Los Piuquenes Libre 53.31 0.98 0.98 0.98 49.8 220/23 kV Pelams Transformer N°2 Minera Los Piuquenes Libre 53.24 0.98 1.20 1.20 22/23 kV Pelams Transformer N°3 Minera Los Piuquenes Libre 50.66 0.98 0.98 49.8 220/23 kV Pelambres de retabilidad Los Mauro S/E comple Libre 7.21 1.20 1.20 8.7 Pelamres Clients Regulated : MWh Free Customers : 163.3 MWh Total : 163.3 MWh (*) The average consumption amounts were obtained from the historical registration of the system SCADA. Time Speed of (MW) recovery (h) recovery (MW/h) First 80 % 131.54 0.98 133.77 Last 20 % 32.88 1.20 27.40 100 % Total 164.42 1.20 137.02 4. Description of the configurations at the pre-failure and post-failure times Pre-failure system demand: 10771.17 MW Frequency regulation Frequency control distributed in the pre-failure SEN, using the Colbun (U1), Colbun (U2), El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4), Mujillones (CTM3), Pehuenche (U1), Pehuenche (U2) and PDV Diego de Almagro Sur. Operation Scheduled Annex No1 presents the details of the generation programmed for the day 09 December 2024. Real Operation In Annex No2 is attached the details of the actual generation of the day 09 December 2024 standard and daily CDC report. the moments prior to the forced disconnection, with the following particularity: • The S/E Tap Off Mauro was connected to the circuit N°1 of the line 2x220 kV Quillota - El Chacay, through the cloth JL1 of said S/E. Other relevant background As reported by MLP Transmission S.A. “On Monday, December 9, 2024 at 15:27 hours, there was the forced disconnection of the cloths J7 and J8 220 kV of the S/E Quillota, associated with circuits 1 and 2 respectively of the line Quillota - El Chacay 220 kV, which are owned by Minera Los Pelambres, but operated by Transelec. The above, due to monophasic faults in circuits 1 and 2, caused by fires in the vicinity of the line.” As reported by Minera Los Pelambres. “Failure in the line is directly associated with fire in the sector of Catemu and corresponds to the term of failure by the Quillota protections and actions. and the installations of MLP transmission S.A. was correct.”