Study for fault analysis EAF 569/2024 “Forced disconnection of the bar N°1 220 kV of S/E Central Tocopilla” Date of issue: 30-12-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 07/12/2024 Time 20:13 Disconnected consumptions (MW) 10 Prior demand of the system (MW) 9638.3 Percentage of disconnection 0.104% Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of the installation Barra 220 kV N°1 of S/E Central Tocopilla / BA58G0216SE043G0216 Type of installation Bar Nominal voltage 220 kV Segment Dedicated transmission Owner affected installation Engie Energy Chile S.A. RUT 88006.900-4 Legal Representative Gabriel Marcuz Address Av. Isidora Goyenechea N°2800, floor 16, Las Condes, Santiago c. Identification of the missing element Name of affected element Bar Differential protection 220 kV N°1 of S/E Tocopilla / SP0022G0216SE040202O Owner ada of the bar 220 kV N°1 of S/E Central Tocopilla, due to the erroneous operation of its differential bar protection at the time of energizing the cloth JG16 of this S/E, because its bay unit was in test mode (out of service). d.2 Physical Phenomenon: OPE22: Error in programming protection or control elements. The company Engie Energía Chile S.A. refers part of the evidentiary background to prove the physical phenomenon determined by the Coordinator. d.3 Repeatation: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Physical Phenomenon has not occurred in installations of the same owner: No faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electrical Phenomenon PR87B: Bar protection. forced connection of the bar 220 kV N°1 of S/E Central Tocopilla corresponds to the differential protection of bars, corresponding to a relay Siemens 7SS5231, which was put into service in 2018 according to the information provided by the owner on the platform Infotechnical of the Coordinator. The company Engie Energía Chile S.A. did not submit background regarding the maintenances. f. Urban or rural location according to DS 327/1997 does not apply. g. Propion of the owner regarding the origin of the fault The company Engie Energía Chile S.A. indicates: “Fortuitous Case or Force Major”. h. Comuna where the fault is presented 02301: Tocopilla. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (09-12-2024) 5 days report (13-12-2024) Engie Energía Chile S.A. (Engie) 07-12-2024 13-12-2024 Austral Transmission System Troncal S.A. 08-12-24 23-12-2024 (SATT) Chemical Society and Minera of Chile S.A. 08-12-2024 10-12-2024 equipment indicated. or informed by the company Engie Energía Chile S.A. b. Transmission system Affected element Segment Stage Time Dec. Time Norm. Line 2x220 kV Central Tocopilla - Kimal N°1 ST Zonal - 20:13 22:18 Line 2x220 kV Central Tocopilla - Kimal N°2 ST Zonal - 20:13 22:15 S/E Central Tocopilla ST Dedicated Barra N°1 220 kV 20:13 22:15 S/E El Loa ST Dedicated Barra 220 kV 20:13 23:58 - The schedules indicated correspond to the information provided by the companies Engie Energía Chile S.A. and Sociedad Química y Minera de Chile S.A. c. Consumptions Sub-station Feeder/ Comuna Loss de % consumo Customers H. H. H. Peño Libreso (MW) Los pre-fallada Dec. Dispon. Norm. El Loa - Tocopilla 100.000 1 20:13 23:58 23:0 MW 0.104% Company Sociedad Química y Minera de Chile S.A. - Expected recovery curve v/s real recovery. There are no differences between expected recovery schedules and actual recovery for affected consumptions. - Average recovery speed. Speed of Power Time Range recovery (MW) (h) (MW/h) First 80 % 8.00 3.75 2.13 Last 20 % 2.00 3.75 0.53 100 % Total 10.00 3.75 2.67 4. Description of configurations at pre- and post-failure times Pre-failure system demand: 9638.3 MW Frequency Regulation Distributed frequency control in the National Electrical System, prior to failure, using the El Toro power plants (U1, U2, U3 and U4), Kelar (TG1 and TG2), Mussellons (IEM), Ralco (U1 and U2) and Rapel (U1). Scheduled Operation In Annex No1 the details of the generation scheduled for December 07, 2024 are attached. Royal Operation In Annex No2 is attached the details of the actual generation of December 07, 1934 e04. 04:00