Estudio para análisis de falla EAF 569/2024
“Desconexión forzada de la barra N°1 220 kV de S/E Central Tocopilla”
Fecha de Emisión: 30-12-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 07/12/2024
Hora 20:13
Consumos desconectados (MW) 10
Demanda previa del sistema (MW) 9638.3
Porcentaje de desconexión 0.104%
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Barra 220 kV N°1 de S/E Central Tocopilla / BA58G0216SE043G0216
Tipo de instalación Barra
Tensión nominal 220 kV
Segmento Transmisión dedicada
Propietario instalación afectada Engie Energía Chile S.A.
RUT 88.006.900-4
Representante Legal Gabriel Marcuz
Dirección Av. Isidora Goyenechea N°2800, piso 16, Las Condes, Santiago
c. Identificación del elemento fallado
Nombre del elemento afectado Protección diferencial de barra 220 kV N°1 de S/E Central Tocopilla /
SP0022G0216SE043G0216
Propietario elemento fallado Engie Energía Chile S.A.
RUT 88.006.900-4
Representante Legal Gabriel Marcuz
Dirección Av. Isidora Goyenechea N°2800, piso 16, Las Condes, Santiago
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la barra 220 kV N°1 de S/E Central Tocopilla, por operación
errónea de su protección diferencial de barras al momento de energizar el paño JG16 de esta S/E,
debido a que su unidad de bahía se encontraba en modo prueba (fuera de servicio).
d.2 Fenómeno Físico:
OPE22: Error en programación de elementos de protección o control.
La empresa Engie Energía Chile S.A. remite parte de los antecedentes probatorios para acreditar el
fenómeno físico determinado por el Coordinador.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: No se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se ha producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
PR87B: Protección diferencial de barra.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento que origina la desconexión forzada de la barra 220 kV N°1 de S/E Central Tocopilla
corresponde a la protección diferencial de barras, correspondiente a un relé Siemens 7SS5231, el cual
fue puesto en servicio el año 2018 según la información entregada por el propietario en la plataforma
Infotécnica del Coordinador.
La empresa Engie Energía Chile S.A. no remitió antecedentes respecto de los mantenimientos.
f. Ubicación urbana o rural según DS 327/1997
No aplica.
g. Proposición del propietario respecto del origen de la falla
La empresa Engie Energía Chile S.A. indica: “Caso fortuito o fuerza mayor”.
h. Comuna donde se presenta la falla
02301: Tocopilla.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (09-12-2024) Informe de 5 días (13-12-2024)
Engie Energía Chile S.A. (Engie) 07-12-2024 13-12-2024
Sistema Austral de Transmisión Troncal S.A. 08-12-2024 23-12-2024
(SATT)
Sociedad Química y Minera de Chile S.A. 08-12-2024 10-12-2024
(SQM)
2. Descripción del equipamiento afectado
a. Sistema de Generación
Central Unidad Pérdida de Generación (MW) H. Desconexión H. Normalización
Tocopilla 16 343 20:13 22:34
Total: 343 MW
- Los montos y horarios señalados corresponden a lo informado por la empresa Engie Energía Chile S.A.
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Línea 2x220 kV Central Tocopilla - Kimal N°1 ST Zonal - 20:13 22:18
Línea 2x220 kV Central Tocopilla - Kimal N°2 ST Zonal - 20:13 22:15
S/E Central Tocopilla ST Dedicado Barra N°1 220 kV 20:13 22:15
S/E El Loa ST Dedicado Barra 220 kV 20:13 23:58
- Los horarios señalados corresponden a lo informado por las empresas Engie Energía Chile S.A. y Sociedad Química y Minera de
Chile S.A.
c. Consumos
Sub-Estación Alimentador/ Comuna Pérdida de % consumo Clientes H. H. H.
Paño Consumo (MW) pre-falla Afectados Desc. Dispon. Norm.
El Loa - Tocopilla 10.00 0.104 1 20:13 23:58 23:58
Total: 10.00 MW 0.104% 1
- Los montos y horarios señalados corresponden a lo informado por la empresa Sociedad Química y Minera de Chile S.A.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador/ Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
El Loa - SQM Libre 10.00 3.75 3.75 37.5
Clientes Regulados : MWh
Clientes Libres : 37.5 MWh
Total : 37.5 MWh
- Los montos y horarios señalados corresponden a lo informado por la empresa Sociedad Química y Minera de Chile S.A.
- Curva de recuperación esperada v/s recuperación real.
No se aprecian diferencias entre los horarios de recuperación esperada y recuperación real para
los consumos afectados.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 8.00 3.75 2.13
Último 20 % 2.00 3.75 0.53
100 % Total 10.00 3.75 2.67
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9638.3 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales El Toro (U1, U2, U3 y U4), Kelar (TG1 y TG2), Mejillones (IEM), Ralco (U1 y U2) y Rapel (U1).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 07 de diciembre de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 07 de diciembre de 2024.
04:48
00:00
19:12
14:24
09:36
04:48
00:00
R ecuperación real
2233::5588
100%
R ecuperación esperada