Study for failure analysis EAF 568/2024 “Forced disconnection of the transformer 154/23 kV N°3 of S/E Minera Valle Central” Date of issue: 30-12-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 07/12/2024 Time 13:55 Disconnected consumption (MW) 13.3 Prior system demand (MW) 10058 Percentage of disconnection 0.132 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Minera Valle Central / SE001L049 Type of installation Substation Nominal voltage 154 kV, 23 kV and 4.16 kV Segmento Dedicated transmission Owner affected installation Minera Valle Central S.A. RUT 96.595.400-7 Legal representative Christian Cáceres Meneses (*) Address Av. Colihue Km 13 Requinoa, Rancagua. (*) Corresponds to the General Manager of the company Minera Valle Central S.A., obtained from the REUC platform of the Coordinator. c. Identification of the missing element Name of the affected element Feeder 23 kVE Owner ion Av. Colihue Km 13 Requinoa, Rancagua. (*): The General Manager of the company Minera Valle Central S.A., obtained from the REUC platform of the Coordinator. d. Origin and cause of the failure There was the forced disconnection of the transformer N°3 154/23 kV of S/E Minera Valle Central, by operation of the protection of the residual overcurrent of the AT3 cloth, by contact of bird with fuse seccionator in feeder 23 kV A-01 of this S/E d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). d.3 Confirmation: Repetition of the same physical phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. The disconnected element corresponds to the transformer No3 154/23 kV of S/E Minera Valle Central, which, according to the information provided by the company on the Coordinator's Infotechnical platform, has the following characteristics: Brand: ABB Nominal voltage: 154/23 kV Nominal capacity ONAN / ONAF: 20 MVA / 25 MVA Connection group: Dyn1 f. Urban or rural location according to DS 327/1997 Not applicable. g. Owner's proposal regarding the origin of the internal fault. h. Commune where the fault is presented 6116: Requinoa. i. Date of delivery of the information to the Coordinator 48 hours report 5 days report Coordinated (09/12/2024) (13/12/2024) Minera Valle Central S.A. 10/12/2024 12/12/2024 2. Description of the equipment affected to. Generation system b. Transmission system Affected Element Segment Tramo Hora Desc. Hora Norm. S/E Minera Valle Central H H Dedado Transformador D° 154/23 kV Correspond to: 1455 1427 esc. Dispon. Norm. S/E Minera Valle - Requinoa 13.3 0.132 1 13:55 14:27 14:27 Central Total: 13.3 MW 0.132 % 1 - The amounts and schedules indicated correspond to the information provided by the company Minera Valle Central S.A. 3. Estimate of the energy not supplied Sub-Station Feeder/ Company Type of time loss ENS Pool Client Consumption Indispon. Dec. (h) (MWh) (MWh) (h) Minera Valle Central - Minera Valle Central Libre 13.30 0.53 0.53 7.1 Customers Regulated : MWh Free Customers : 7.1 MWh Total : 7.1 MWh - The amounts reported correspond to the information provided by the company Minera Valle Central S.A. - Curve of recovery expected moments v/s real recovery. No differences are appreciated between the expected recovery times and actual recovery of the affected consumptions. - Average speed of recovery. Time Speed of Power Rango recovery (MW) (h) (MW/h) First 80 % 10.64 0.53 19.95 National, prior to failure, through the El Toro (U1, U2, U3 and U4), Mussels (IEM), PFV Diego Almagro Sur and Ralco (U1 and U2). Operation Scheduled In Annex No1 is attached the detail of the generation programmed for the day 07 December 2024. Operation Real In Annex No2 is attached the detail of the actual generation of the day 07 December 2024. Movement of centrals and daily report of the CDC In Annex No3 is presented the detail of the Movement of Centrals and Daily Report of the CDC for the day 07 December 2024. Maintenances In Annex No4 is presented the detail of the scheduled and forced maintenances for the day 07 December 2024. State and configuration prior to the failure The transmission facilities were in normal service at the moments prior to the forced disconnection, with the following particulars. - The TER Esperanza and TER Colihues plants were located out of service. Other relevant background As reported by the company Minera Valle Central S.A.: “At 13:55 on December 7, the opening of the 52AT3 failure caused by operation is identified by protection. a) The affected installation does not have an audit, action plan or other ongoing maintenance. b) Short-term corrective actions: The company Minera Valle Central S.A. does not indicate corrective actions in the short term. c) Long-term corrective actions: The company Minera Valle Central S.A. does not indicate corrective actions in the long term.