Study for fault analysis EAF 566/2024 “Fault in the closing of the switch 52E3 of S/E Santa Rosa (CGE)” Date of issue: 27-12-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 05/12/2024 Time 14:19 Disconnected consumptions (MW) 2.80 Prior system demand (MW) 10580.73 Percentage of disconnection 0.026 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Santa Rosa (CGE) / SE191T0058 Type of installation Substation Nominal voltage 66 and 23 kV Segment Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal Representative Ivan Aristides Quezada Escobar Address Av. President Riesco N° 5561 floor 14, Las Condes, Metropolitan Region of Santiago. c. Identification of the element affected Name of the affected element Interruptor 52E3 of S/E Santa Rosa (CGE)/ IMST/ IM001T00005 On the occasion of the normalization maneuvers of the S/E Santa Rosa switch 52E3 (CGE), associated with the El Membrillo feeder, which was previously opened due to the operation of the overcurrent protection system by reverse flow coming from the medium voltage network, a remote closure order was produced at 14:19 hours which was not effective. The company CGE Transmitación S.A. points out that the above occurs due to “a loss of communication with the satellite link, which delays the normalization of the S/E Santa Rosa cloth (CGE)” d.2 Physical Phenomenon: OPE26: Failure in the protection or control system d.3 Reiteration: Reiteration Physical phenomena in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmittance is determined by S. The F60 protection service of the 52C30 feeder is programmed as soon as the F60 protection service of the 52C30 feeder forced disconnection is programmed. An EAF 485-2022 service of the 13.8 kV bar of 22-12-2022 modification of the control configuration and the communications of the S/E High remote trip hospice between the F60 relay of the CT1 cloth towards the F60 relay of the C30 cloth, where the logic responsible for the remote trip will be removed. The company CGE Transmission S.A. points out that the replacement of the current reconnector equipment of the C30 cloth by a NOJA RC15 reconnector equipment is envisaged, to be executed in the first half of 2023. CGE Transmission S.A. notes that the installation of a relay (SEL-351) was carried out in provisional form, for the purposes of determining the forced disconnection of the opening signal, producing a new failure on the 05.01.23 in the transformer No1 which it was possible to determine the cause of the operation. Once EAF 002-2023 04-01-2023 of 1524E To valve failed, therefore its replacement is carried out. Failed to disconnect 89B1 EAF 012-2023 09-01-2023 Not indicated. of S/E Tap Off Santa Clara Transformer disconnect No1 EAF 051-2023 06-02-2023 Not applicable. 66/13.2 kV of S/E Victoria FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action has already been carried out and corresponded to a diagnostic inspection to the 52CT1 switch, carried out on Sunday 12/02/2023 in the early hours (SD N°202301144). In this inspection it was possible to determine the damage to the opening coils of the 52CT1 switch, so it was not possible to recover the equipment to the service. These damaged elements were removed with the purpose of requesting the manufacture of the replacement coils, in order to carry out the repair as soon as possible. In this inspection, it was possible to determine the damage in the opening coils of the 52CT1 switch, so it was not possible to recover 12T210. The company CGE Transmission S.A. indicates the following corrective action of long term: “Finally, it will replace the continuous current distribution board, in order to update the thermomagnetic switches in an estimated period of three months”. The company CGE Transmission S.A. indicates the following corrective action of long term: “The EAF Switchboard will be replaced, in order to update the thermomagnetic switches in an estimated period of three months”. The company CGE Transmission S.A. indicates that the EAF Switchboard will be replaced by the EAF Switch and the EAF Switch Board will be replaced by EAF Switch 071E-02, in order to update the thermomagnetic switches in an estimated period of three months”. zoso N°202304094 of 17-02-2023. Failure in switch The company CGE Transmission S.A. indicates that it has carried out review of EAF 074-2023 52C3 of S/E San 14-02-2023 control unit and local tests with the equipment. Francisco de Mostazal The company CGE Transmission S.A. indicates the following: Forced disconnection “It is programmed according to SD 2023024484, the revision and the transformer N°4 EAF 103-2023 05-03-2023 alarms enabled associated with the transformer N°4. 66/15 kV of S/E San Considers SCADA work in the system of the substation and NODO San Fernando Fernando.”. The company CGE Transmission S.A. indicates that it corrected the miscontact Forced disconnection in the terminal of the cell of the feeder Paillihue (52C11) of S/E The EAF 107-2023 of the bar 15 kV N°2 06-03-2023 Angels, during work programmed according to the requests SD of S/E Los Angeles N°20202020928 and SD N° 2023020932 Fall of the 12-03E of the switch E-03 in 12-03 in S-2023 The CGE Transmitter S.A. indicates that: “The clarification of the responsibility of the elements that currently exist in the S/E Vallenar C6 cloth will be managed, since they do not register within the assets of CGET and Transelec does not know their responsibility in the control panel of the 52C3.” The CGE Transmitter S.A. points out that: “The clarification of the responsibility of the elements that currently exist in the S/E Vallenar C6 cloth will be managed by means of a short study, since they do not register within the assets of CGET and Transelec does not know their responsibility in the cloth. Infotecnica indicates the property Transelec Disconnection of Bar (Paño IDle C. 2794)”. EAF 227-2023 13.8 kV of S/E to manage the efficiency of the S/E Tap 24-05 ivo in its operation. Tests will be managed to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. Fault in the switch EAF 274-2023 52C1 of S/E The 23-06-2023 CGE Transmission S.A. indicates that it does not apply. FALLA SIDES NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates: “There is replacement of control battery F5 associated with 52E23 Latorre, not observing active alarms due to battery failure after replacement. Fault in switch monitoring the state of the new battery, it is established that this is EAF 304-2023 19-07-2023 52E23 of S/E Calama finds with normal operating parameters. It is worth noting that the last operational inspection carried out to SE Calama was carried out on 07/07/2023. At that time no indication of battery failure was detected. The company CGE Transmission S.A. It indicates the following: “It is replaced in the switch of the EAF Montetiva SAF Monte-2023 19-07-2023 headset. CT1 21-08-2023 Relé set - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Fault in system of the company CGE Transmission S.A. indicates: “Intervention is carried out in EAF 408-2023 control of the cloth C6 14-09-2023 Scada Temuco node to normalize data intermittance according to S/E Chivilcán SDCF 2023083822”. The company CGE Transmission S.A. indicates: “The disconnection of control branch that generates the trip from the relief valve, in order to ensure that such equipment does not disconnect from the transformer generates unwanted operations. The above of the transformer N°5 EAF 414-2023 21-09-2023 while the valve change is carried out. 66/23 kV of S/E By means of SD No2023083073, the disconnection of the transformer Pullinque T5 is carried out on Saturday 30 September 2023. This in order to verify the dimensions of the equipment and technical characteristics, in order to allow the change of this equipment”. It shows corrective actions in the short term. It fails in the system of the company CGE Transmission S.A. indicates: “It replaces EAF card 432-2023 control of the cloth C2 07-10-2023 actuator of the switch 52C2 Cto. Cocalán en SE Las Cabras.” of S/E Las Cabras The company CGE Transmission S.A. indicates: “A discrepancy was detected in the fault phase reported by SEL 387 and SEL 351, in its channels associated with the MT winding of the power transformer T1. It will be programmed activity in the field to investigate and solve the discrepancy, before 31 December 2023. An hourly difference in the relays that will be opened by the same activity will also be detected. EAF 445-2023 52CT1 switch from 19-10-2023 By means of the review of the adjustments and the events recorded will be analyzed S/E Latorre will analyze the reason of the non operation of the protections of 52C3 Riquelme and will be corrected if necessary. It will be programmed activity before 31 December 2023. If the operation will not be carried out, 52 will be analyzed. The company CGE Transmitación S.A. indicates the following: “The revision of the adjustment of the residual overflow of the SEL-387 protection of the T4 Transformer will be carried out under the SD N°20231207 the function of residual overflow will be deactivated, until its coordination is verified, maintaining the function of residual overflow in the SEL-311C protection of the system 2”. The company CGE Transmitación S.A. indicates the following: “On the 30th of forced disconnection November of 2023, a request for modification of the transformer N°4 EAF 464-2023 28-10-2023 not relevant SMNR, together with the study of approval of adjustments by 154/66 kV of S/E The project of replacement of the protections of the T4 transformer in Angels S/E Los Angeles will be sent to the CEN. The replacement will be by protections of the same brand and model, but of last generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the second house of the T4 transformer to regularize the time stamp of the service. March 2024”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmitación S.A. indicates the following: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°2023103207 the function of residual overcurrent will be deactivated, until its coordination is verified, maintaining the function of residual overcurrent in the SEL-311C protection of the system 2”. The company CGE Transmitación S.A. indicates the following: “On November 30, 2023, a request for non-relevant modification SMNR will be sent to the CEN, together with the study of approval of adjustments for the project to replace the T4 transformer protections in S/E Los Angeles. The replacement will also be for protections of the same brand and model, but of last generation this in order to enable its forced disconnection and connection to a new satellite clock, which from the transformer N°4 EAF 469-2023 29-1023 will be placed in the T4 T4 T4 T/E transformer housing to enable to be placed in the S4 to adjuster of the SV transformer in order to regulate 154/E. The second week of the month of March 2024 will be carried out.” “The above also brings as an improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the A2 cloth of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the start of the service of the protections committed for the month of March 2024 since it does not require authorization via PGP platform, so it is expected only the arrival of the equipment, which is estimated in January of 2024, period in which the new satellite clock will be installed.” The company CGE Transmitación S.A. indicates the following: “Time synchronization of relays will be carried out in S/E Squadron, cloths C1 and CT2. Compromised by February 2024. Forced disconnection At the time of the field inspection, it was possible to notice that the relay of the transformer SEL-387 showed a failure that there was presented EAF 533-2023 12-12-2023 and CT2. aron tests at command level and operational review, which proved successful. Tests will be carried out at the SEL-387 relay to verify operation, dated 31 March 2024.” CGE Transmission S.A. points out the following: “Protections are disabled via T4 GE-D30 relay software on the day 05-01-2024 by ICF N°2024001995. The above, because in this relay are associated the states, stagnant control and alarms of the HT4 cloth equipment. The probability of failure of the 86BH master relay associated with the 50BF and 87B scheme is investigated. Control channels are reviewed to rule out problems associated with damaged control cables. Work carried out on the 02 and 04 January 2024 Forced disconnection The time synchronization standardization of the EAF 003-2024 relays bar 110 kV S/E 02-01-2024 GE T60 panel protection T60 will be managed for the first week of February. An ECAP will be managed during the month of February to review and avoid the opening of the HT4 and GE T60 protection bar 110kV Copapó during the first week of February. the emergency, is carried out the immediate replacement of the control and switch of the cloth E1” of S/E Hernán Fuentes”. CGE Transmission S.A. points out that “Coordinations are initiated to schedule the replacement in the month of March 2024 of the GE-D30 relay of the cloth T4 by constant restarts”. CGE Transmission S.A. points out the following: “Since the event of January 2 was still being analyzed and, considering this second event, it was decided to shut down the unit Forced disconnection by means of forced course intervention N°2024002522, while EAF 011-224 of the bar 13.8 kV 08-01-2024 awaits the response of the manufacturer. N°2 of S/E Copiapo Coordinations are initiated to replace the relay GE-D30 of the cloth HT4, works that are expected to be completed in March 2024, if it is counted with the approval of the National Electric Coordinator 08-01-2024. Normalizing the hourly synchronization of the relays GEs T60 of the cloth HT4”. FALLA OPAN_FALLA DATE_FALLA DATE_FALLACTIONS_CORRECTIVES (28 March 2024, if the company CGES transmission is concluded by CGE1 is completed by CGE1 After an opening for protections, not obeying subsequent closing orders. The 52C1 was removed from his cell, it was checked finding everything normal and was reinserted, with which this switch was unlocked and was again in conditions Failure in the switch EAF 034-2024 28-01-2024 to obey order of closure. 52C1 of S/E Rosario As it is suspected that the internal operation of the switch 52C1, which does not close before order of closure after an opening by failure, will be exchanged this one for the switch 52CS of SE Rosario, which has no opening by protections. This will be done during the month of March 2024”. The company CGE Transmission S.A. notes: “It will contact the manufacturer of the switch, so that they will correct the problem. It is expected to have response from the manufacturer at 31/05/2024”. The company CGE Transmission S.A. notes: “Revision of the communications between the control center of Fault in closing of operations and Nodo Aconcagua. Performed the next post failure. EAF 047-2024 Switch 52Epel2 of 03-02L-6 hour S. The company CGE Transmission S.A. indicates: Forced disconnection “Immediate replacement of the control and switch of the cloth EAF 076-2024 bar 23 kV S/E 16-02-2024 E3, in response to the emergency associated with the failure report Hernán Fuentes IF2024000767 occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “Implaced card Actuating switch of the switch 52C2 Cto Peñuela in SE Placilla. In Annex, EAF 133-2024 03-04-2024 52C2 of S/E Placilla can be found a photographic record of the actuator card and the replacement activity”. Failure in the switch The company CGE Transmission S.A. states “Implaced reconnector EAF 145-2024 10-04-2024 52C1 of S/E Loreto 52C1 actions. The Almendro in SE Loreto company”. Force disconnection Company CGE Transmission S.A. indicates: “I am replacing card of the bar N°2 15 kV EAF 182-2024 29-04-2024 C1 of S/C1 of S/E acted from S/E of S. 365 the wire was revised and tests were carried out on the relay and switch, not being able to recreate the problem detected. However, the problem was limited to a fault element in the closing of the control or mechanical element inside the switch, discarding EAF 191-2024 switch 52C7 of 06-05-2024 problems in the relay and in the external control to this one”. S/E Mahns “It will be scheduled to visit with the factory representative of the cells for a detailed review of its behavior. This review will be completed by the end of June 2024, leaving an internal warning record CGET ID9488”. The company CGE S.A. does not indicate corrective actions of short term. Failure in the closing of the EAF 228-2024 switch 52C1 of 28-05-2024 Not indicated. S/E Rosario The company CGE Transmission S.A. notes: “The 14/06/2024 falls in the closing of the reconnector and with this it has been placed in EAF 265-2024 switch 52C7 of 14-06-2024 does not indicate the delay of the fueler C7 Ferroviario”. N°2 grouping associated with control of relay Buchholz”. EAF 280-2024 19-06-2024 69/15 kV of S/E “At 15/09/2024 all remaining signal grouping boxes of the transformer T2 of SE Colonel will be checked and sealed to Colonel”. CGE Transmission S.A. indicates the following: “Revision and restart of communications between the Operations Control Center, Coquimbo node and substation equipment, such a failure closing as indicated in the Technical Report”. EAF 294-2024 52C1 switch of 19-06-2024 “On the 02 July 2024, when noting the existence of a lag between S/E El Sauce the schedule programmed in the protection relay, corresponding to the 52C1 switch of the S/E The Sauce, and the corresponding UTC schedule, the correction is performed and this situation is subsed”.