Estudio para análisis de falla EAF 566/2024
“Falla en el cierre del interruptor 52E3 de S/E Santa Rosa (CGE)”
Fecha de Emisión: 27-12-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 05/12/2024
Hora 14:19
Consumos desconectados (MW) 2.80
Demanda previa del sistema (MW) 10580.73
Porcentaje de desconexión 0.026 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación S/E Santa Rosa (CGE) / SE191T0058
Tipo de instalación Subestación
Tensión nominal 66 y 23 kV
Segmento Transmisión Zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-k
Representante Legal Ivan Arístides Quezada Escobar
Dirección Av. Presidente Riesco N° 5561 piso 14, Las Condes, Región Metropolitana
de Santiago.
c. Identificación del elemento fallado
Nombre del elemento afectado Interruptor 52E3 de S/E Santa Rosa (CGE)/
IM01T0058PA005T0058SE191T0058
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-k
Representante Legal Ivan Arístides Quezada Escobar
Dirección Av. Presidente Riesco N° 5561 piso 14, Las Condes, Región Metropolitana
de Santiago.
d.1 Origen y causa de la falla
Con ocasión de maniobras de normalización del interruptor 52E3 de S/E Santa Rosa (CGE), asociado
al alimentador El Membrillo, el cual se encontraba abierto previamente debido a la operación del
sistema de protección de sobrecorriente por flujo inverso proveniente desde la red de media tensión,
se produjo a las 14:19 horas una orden de cierre remoto la cual no fue efectiva.
La empresa CGE Transmisión S.A. señala que lo anterior ocurre debido a “una pérdida de comunicación
con el enlace satelital, lo que retrasa la normalización del paño E3 de S/E Santa Rosa (CGE)”
d.2 Fenómeno Físico:
OPE26: Falla en sistema de protección o control
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con un mismo fenómeno físico, durante los últimos 24 meses
móviles:
FALLA NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa CGE Transmisión S.A. señala que se realiza un análisis de
la falla, determinando la necesidad de realizar la verificación del
equipo de protección F60 del alimentador 52C30. Se programa a la
brevedad el servicio de verificación de la protección F60 del
Desconexión forzada alimentador 52C30. Se programa a la brevedad un servicio de
EAF 485-2022 de la barra 13.8 kV de 22-12-2022 modificación de la configuración del control y las comunicaciones del
S/E Alto Hospicio trip remoto entre el relé F60 del paño CT1 hacia el relé F60 del paño
C30, donde se eliminará la lógica responsable del trip remoto.
La empresa CGE Transmisión S.A. señala que se contempla el
reemplazo del equipo reconectador actual del paño C30 por un equipo
reconectador NOJA RC15, a ejecutarse el primer semestre de 2023.
CGE Transmisión S.A. señala que se realizó la instalación de un relé
(SEL-351) en forma provisoria, para efectos de determinar el origen
Desconexión forzada de la señal de apertura, produciéndose una nueva falla el 05.01.23 en
del transformador Nº1 la cual fue posible determinar la causa de la operación. Una vez
EAF 002-2023 04-01-2023
154/66 kV de S/E determinado el elemento de protección que genera la operación en
Talcahuano forma espuria del relé maestro, se realizan mediciones determinando
que el switch asociado a dicha válvula falló, por lo cual se realiza su
reemplazo.
Falla en
desconectador 89B1
EAF 012-2023 09-01-2023 No se indican.
de S/E Tap Off Santa
Clara
Desconexión de
transformador Nº1
EAF 051-2023 06-02-2023 No aplica.
66/13.2 kV de S/E
Victoria
FALLA NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa CGE Transmisión S.A. indica las siguientes acciones
correctivas de corto plazo:
“La primera acción ya fue realizada y correspondió a una inspección
de diagnóstico al interruptor 52CT1, efectuada el domingo
12/02/2023 en horas de madrugada (SD N°2023011474). En esta
inspección se pudo determinar el daño en las bobinas de apertura del
interruptor 52CT1, por lo que no fue posible recuperar el equipo al
servicio. Se retiraron estos elementos dañados con el fin de solicitar
la fabricación de las bobinas de reemplazo, para realizar la reparación
a la brevedad. Como medida de mitigación provisoria, se
direccionaron por programación las señales de apertura del relé SEL-
387 asociado al paño CT1 hacia el 52BT1”.
“También el mismo domingo 12/02/2023, se desconectó el
Desconexión forzada reconectador 52C10 para realizar pruebas efectivas de apertura con
de transformadores inyección de corriente primaria, las que resultaron exitosas y se
EAF 054-2023 06-02-2023
66/13.2 kV de S/E programó el control con la fecha correcta incluyendo el año a fin de
Curicó evitar la pérdida de datos. Cabe indicar que el 52C10 y sus
protecciones fueron auditadas por personal técnico a solicitud del
Coordinador Eléctrico Nacional el año 2022, encontrándose en buen
estado. En vista de que durante las pruebas de la Auditoría Técnica y
las pruebas del Domingo 12/02/2023 el 52C10 se encontró normal
pero no abrió durante la falla del 06/02/2023, se programó su
reemplazo para el Domingo 26/02/2023”.
“Respecto del relé de respaldo SEL751A dañado, se estima su
reemplazo dentro del mes de abril del 2023”.
La empresa CGE Transmisión S.A. indica la siguiente acción correctiva
de largo plazo:
“Finalmente, se reemplazará el tablero de distribución de corriente
continua, con el fin de actualizar los interruptores termomagnéticos
en un plazo estimado de tres meses”.
Apertura intempestiva La empresa CGE Transmisión S.A. señala que se realizó el reemplazo
EAF 071-2023 del interruptor 52ET1 13-02-2023 de los equipos de los paños E2 y E3 (NUP 3702 de plataforma PGP),
de S/E Marquesa de acuerdo con el Curso Forzoso N°2023014094 del 17-02-2023.
Falla en interruptor
La empresa CGE Transmisión S.A. indica que realizó revisión de
EAF 074-2023 52C3 de S/E San 14-02-2023
unidad de control y pruebas locales con el equipo.
Francisco de Mostazal
La empresa CGE Transmisión S.A. indica lo siguiente:
Desconexión forzada
“Se programa de acuerdo con SD 2023024484, la revisión y
del transformador N°4
EAF 103-2023 05-03-2023 habilitación de alarmas de equipos asociados al transformador N°4.
66/15 kV de S/E San
Considera labores SCADA en sistema de la subestación y NODO San
Fernando
Fernando.”.
La empresa CGE Transmisión S.A. indica que corrigió el mal contacto
Desconexión forzada
en la bornera de la celda del alimentador Paillihue (52C11) de S/E Los
EAF 107-2023 de la barra 15 kV N°2 06-03-2023
Ángeles, durante trabajos programados según las solicitudes SD
de S/E Los Ángeles
N°2023020928 y SD N°2023020932 del 12-03-2023.
Falla en interruptor
EAF 170-2023 52C3 de S/E San 15-04-2023 No se indican.
Francisco de Mostazal
La empresa CGE Transmisión S.A. indica: “Se realiza reemplazo de
RTU N°1 y dispositivos electrónicos afectados por un cortocircuito en
Apertura intempestiva
los servicios auxiliares de corriente continua del gabinete de RTU N°1,
EAF 182-2023 del interruptor 52B1 28-04-2023
se presume falla en fuentes de poder o en componentes de la RTU.
de S/E Angol
Posteriormente se realizan pruebas efectivas exitosas sobre control y
operación del interruptor 52B1 de S/E Angol.”.
La empresa CGE Transmisión S.A. indica: “Se realizarán pruebas
Falla en interruptor operativas del reconectador 52C3, que comprenda órdenes de cierre
EAF 187-2023 52C3 de S/E 28-04-2023 y de apertura, tanto remotas desde SCADA como locales en caseta, y
Chacahuín en el panel propio del control del 52C3.”
La empresa CGE Transmisión S.A. señala que:
“Se gestionará la aclaración de la responsabilidad de los elementos
que hoy existen en el paño C6 de S/E Vallenar, pues no registran
dentro de los activos de CGET y Transelec desconoce su
responsabilidad en el paño. Infotecnica indica propiedad Transelec
Desconexión de barra (Paño ID 2794)”.
EAF 227-2023 13.8 kV de S/E Tap 24-05-2023 Se gestionará estudio de ajustes de coordinación de protecciones al
Off El Edén paño C6 para asegurar la selectividad en la operación de las
protecciones, que, debido al aumento de los niveles de cortocircuito,
no estaría siendo selectivo en su operación.
Se gestionará pruebas al control y reconectador del paño C6 debido
al no poder acceder a
los eventos por Software y panel”.
Falla en el interruptor
EAF 274-2023 52C1 de S/E Las 23-06-2023 CGE Transmisión S.A. señala que no aplica.
Arañas
FALLA NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa CGE Transmisión S.A. indica: “Se realiza reemplazo de
batería de control F5 asociado a 52E23 Latorre, no observándose
alarmas activas por falla de baterías luego del reemplazo. Se realiza
Falla en interruptor monitoreo del estado de la nueva batería, constatándose que esta se
EAF 304-2023 19-07-2023
52E23 de S/E Calama encuentra con parámetros normales de funcionamiento. Cabe
destacar que la última inspección operacional realizada a SE Calama
fue realizada el 07/07/2023. En esa oportunidad no se detectó
indicación de falla batería”.
La empresa CGE Transmisión S.A. indica lo siguiente: “Se reemplaza
Falla en el interruptor
EAF 305-2023 19-07-2023 el interruptor NOVA27, cabecera del paño C2, alimentador Naltagua
52C2 de S/E El Monte
de S/E El Monte.”
Apertura intempestiva
La empresa CGE Transmisión S.A. indica: “Se programan pruebas del
EAF 366-2023 del interruptor 52CT1 21-08-2023
conjunto Relé - Reconectador del paño C3. (fecha 07-09-2023).”
de S/E Punitaqui
Falla en sistema de La empresa CGE Transmisión S.A. indica: “Se realiza intervención en
EAF 408-2023 control del paño C6 14-09-2023 nodo Scada Temuco para normalizar intermitencia de datos según
de S/E Chivilcán SDCF 2023083822”.
La empresa CGE Transmisión S.A. indica:
“Se realiza la desconexión de rama de control que genera el trip desde
la válvula de alivio, para efecto de asegurar que dicho equipo no
Desconexión forzada
genere operaciones indeseadas sobre el transformador. Lo anterior
del transformador N°5
EAF 414-2023 21-09-2023 mientras se realiza el cambio de válvula.
66/23 kV de S/E
Mediante la SD Nº2023083073, se realiza la desconexión del
Pullinque
transformador T5 el día sábado 30 de septiembre de 2023. Esto con
la finalidad de verificar las dimensiones del equipo y características
técnicas, para efecto de permitir el cambio de dicho equipo.”
Falla en control del La empresa CGE Transmisión S.A. señala que reemplazó la tarjeta
EAF 426-2023 paño C3 de S/E San 03-10-2023 actuadora del reconectador 52C3 de S/E San Francisco de Mostazal.
Francisco de Mostazal La empresa CGE S.A. no señala acciones correctivas a corto plazo.
Falla en el sistema de
La empresa CGE Transmisión S.A. indica: “Se reemplaza tarjeta
EAF 432-2023 control del paño C2 07-10-2023
actuadora del interruptor 52C2 Cto. Cocalán en SE Las Cabras.”
de S/E Las Cabras
La empresa CGE Transmisión S.A. indica:
“Se detectó discrepancia en la fase en falla reportada por el SEL 387
y el SEL 351, en sus canales asociados al enrollado de MT del
transformador de poder T1. Se programará actividad en terreno para
investigar y solucionar la discrepancia, antes del 31 de diciembre de
2023.
Se detectó también una diferencia horaria en los relés que será
Apertura del
corregida en la misma actividad.
EAF 445-2023 interruptor 52CT1 de 19-10-2023
Por medio de la revisión de los ajustes y de los eventos registrados se
S/E Latorre
analizará el motivo de la no operación de las protecciones del 52C3
Riquelme y se corregirán sus ajustes si fuere necesario. Se
programará actividad antes del 31 de diciembre de 2023.
Si no se descubre el problema con la actividad anterior, se realizarán
pruebas efectivas al reconectador 52C3 para encontrar y corregir la
causa de la no operación en esta falla. Se programará actividad antes
del 31 de diciembre de 2023”.
La empresa CGE Transmisión S.A. indica lo siguiente: “Se realizará la
revisión del ajuste de sobrecorriente residual de la protección SEL-
387 del Transformador T4. Bajo la SD N°2023103207 se desactivará
la función de sobrecorriente residual, hasta que se verifique su
coordinación, manteniendo operativa la función de sobrecorriente
residual en la protección SEL-311C del sistema 2”.
La empresa CGE Transmisión S.A. indica lo siguiente: “El 30 de
Desconexión forzada
noviembre del 2023, se enviará al CEN una solicitud de modificación
del transformador N°4
EAF 464-2023 28-10-2023 no relevante SMNR, junto al estudio de homologación de ajustes por
154/66 kV de S/E Los
el proyecto de reemplazo de las protecciones del transformador T4 en
Ángeles
S/E Los Ángeles. El reemplazo será por protecciones de la misma
marca y modelo, pero de última generación esto con el fin de habilitar
su comunicación remota y conexión a un nuevo reloj satelital, que
también se colocará en la caseta del transformador T4 para regularizar
la estampa de tiempo. La puesta en servicio del reemplazo de
protecciones del Transformador T4 en S/E Los Ángeles se realizará la
segunda semana del mes de marzo del 2024”.
FALLA NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa CGE Transmisión S.A. indica lo siguiente: “Se realizará la
revisión del ajuste de sobrecorriente residual de la protección SEL-
387 del Transformador T4. Bajo la SD N°2023103207 se desactivará
la función de sobrecorriente residual, hasta que se verifique su
coordinación, manteniendo operativa la función de sobrecorriente
residual en la protección SEL-311C del sistema 2”.
La empresa CGE Transmisión S.A. indica lo siguiente: “El 30 de
noviembre del 2023, se enviará al CEN una solicitud de modificación
no relevante SMNR, junto al estudio de homologación de ajustes por
el proyecto de reemplazo de las protecciones del transformador T4 en
S/E Los Ángeles. El reemplazo será por protecciones de la misma
marca y modelo, pero de última generación esto con el fin de habilitar
Desconexión forzada
su comunicación remota y conexión a un nuevo reloj satelital, que
del transformador N°4
EAF 469-2023 29-10-2023 también se colocará en la caseta del transformador T4 para regularizar
154/66 kV de S/E Los
la estampa de tiempo. La puesta en servicio del reemplazo de
Ángeles
protecciones del Transformador T4 en S/E Los Ángeles se realizará la
segunda semana del mes de marzo del 2024.” “Lo anterior además
trae incluido como mejora la instalación de un nuevo reloj satelital en
esta caseta de control, lo cual solucionará el inconveniente de la
estampa de tiempo de las protecciones instaladas en esa caseta, en
particular a las protecciones del paño A2 de S/E Los Ángeles
analizadas. La instalación del reloj satelital se espera realizar antes de
las Puesta en servicio de las protecciones comprometidas para el mes
de marzo del 2024 ya que no requiere autorización vía plataforma
PGP, por lo que solo se espera de la llegada del equipo, la cual se
estima en enero del 2024, periodo en el cual se instalará el nuevo
reloj satelital”.
La empresa CGE Transmisión S.A. indica lo siguiente:
“Se realizará la sincronización horaria de relés en S/E Escuadrón,
paños C1 y CT2. Comprometido para febrero 2024.
Desconexión forzada Al momento de la inspección en terreno, se pudo notar que el relé
del transformador SEL-387 presentaba una falla de memoria, falla que no había
EAF 533-2023 12-12-2023
66/15 kV N°2 de S/E presentado anteriormente y que obligó a realizar un reinicio de la
Escuadrón unidad. Posteriormente, se realizaron pruebas a nivel de comando y
revisión de operatividad, lo cual resultó exitoso.
Se realizarán pruebas al relé SEL-387 para verificar operación, con
fecha al 31 marzo 2024”.
CGE Transmisión S.A. señala lo siguiente:
“Se inhabilitan las protecciones vía software del relé GE-D30 del T4 el
día 05-01-2024 mediante ICF N°2024001995. Lo anterior, debido a
que en este relé están asociados los estados, control scada y alarmas
de los equipos del paño HT4.
Se investiga la probabilidad de falla del relé maestro 86BH asociado
al esquema 50BF y 87B.
Se revisan las canalizaciones de control para descartar problemas
asociados a cables de control dañados. Trabajos realizados el 02 y 04
de enero 2024
Desconexión forzada
Se gestionará la normalización de sincronización horaria de los relés
EAF 003-2024 barra 110 kV de S/E 02-01-2024
GE T60 del paño HT4 y GE T60 protección diferencial de barra 110kV
Copiapó
para la primera semana de febrero.
Se gestionará durante el mes de febrero un ECAP para revisar y
mejorar si es necesario el ajuste del detector de fallas zona 1,
asociados a la protección de distancia del relé 311C de S/E Caldera,
para evitar su apertura por fallas aguas arriba.
En atención a la emergencia, se realiza el reemplazo inmediato del
control e interruptor del paño E1” de S/E Hernán Fuentes.”
CGE Transmisión S.A. señala que “Se inician coordinaciones para
programar el reemplazo en el mes de marzo 2024 del relé GE-D30 del
paño T4 por constantes reinicios”.
CGE Transmisión S.A. señala lo siguiente:
“Dado que el evento del 2 de enero aún se estaba analizando y,
considerando este segundo suceso, se optó por apagar la unidad
Desconexión forzada mediante intervención de curso forzoso N°2024002522, mientras se
EAF 011-2024 de la barra 13.8 kV 08-01-2024 espera la respuesta del fabricante.
N°2 de S/E Copiapó Se inician coordinaciones para reemplazar el relé GE-D30 del paño
HT4, trabajos que se esperan finalizar en el mes de marzo 2024, si es
que se cuenta con la aprobación del Coordinador Electrico Nacional.
Normalizar sincronización horaria de los relés GE T60 del paño HT4”.
FALLA NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa CGE Transmisión S.A. señala:
“El día de la falla (28/01/2024) personal de Mantenimiento de CGE
Transmisión acude a SE Rosario, se realizaron pruebas del 52C1 y se
concluyó que este interruptor, por mal funcionamiento interno, se
bloquea luego de una apertura por protecciones, no obedeciendo
posteriores ordenes de cierre. Se extrajo el 52C1 de su celda, se
revisó encontrándose todo normal y se volvió a insertar, con lo cual
este interruptor se desbloqueó y quedó nuevamente en condiciones
Falla en el interruptor
EAF 034-2024 28-01-2024 de obedecer orden de cierre.
52C1 de S/E Rosario
Como se sospecha mal funcionamiento interno del interruptor 52C1,
que no cierra ante orden de cierre luego de ocurrida una apertura por
falla, se intercambiará este por el interruptor 52CS de SE Rosario, el
cual no tiene apertura por protecciones. Esto se realizará durante el
mes de Marzo 2024”.
La empresa CGE Transmisión S.A. señala:
“Se contactará con el fabricante del interruptor, para que corrijan el
problema. Se espera tener respuesta del fabricante al 31/05/2024”.
La empresa CGE Transmisión S.A. señala:
“Revisión de las comunicaciones entre el centro de Control de
Falla en cierre de
operaciones y Nodo Aconcagua. Realizado al día siguiente post falla.
EAF 047-2024 interruptor 52E2 de 03-02-2024
Corrección de horario en protección SEL-651R del 52E2 S/E Illapel
S/E Illapel
(sincronizada, en una hora menos). Se realizará este miércoles 14 de
febrero”.
La empresa CGE Transmisión S.A. indica:
Desconexión forzada
“Se realiza el reemplazo inmediato del control e interruptor del paño
EAF 076-2024 barra 23 kV S/E 16-02-2024
E3, en atención a la emergencia asociada al informe de falla
Hernán Fuentes
IF2024000767 ocurrida el 16-02-2024”
La empresa CGE Transmisión S.A. indica: “Se reemplaza tarjeta
Falla en interruptor actuadora del interruptor 52C2 Cto Peñuela en SE Placilla. En Anexo,
EAF 133-2024 03-04-2024
52C2 de S/E Placilla se puede encontrar un registro fotográfico de la tarjeta actuadora y la
actividad de reemplazo”.
Falla en el interruptor La empresa CGE Transmisión S.A. señala “Se reemplaza reconectador
EAF 145-2024 10-04-2024
52C1 de S/E Loreto 52C1 Cto. El Almendro en SE Loreto”.
Desconexión forzada
La empresa CGE Transmisión S.A. indica: “Se reemplaza tarjeta
de la barra N°2 15 kV
EAF 182-2024 29-04-2024 actuadora del interruptor 52C5 Cto. Peumo en S/E San Vicente TT, de
de S/E San Vicente de
acuerdo con registro fotográfico de Anexo III”
Tagua Tagua
La empresa CGE Transmisión S.A. indica: “Anteriormente, el 10 de
marzo de 2024, de acuerdo con SD 2024019124, asociada a acciones
correctivas de IF2024000365 se revisó el alambrado y se realizaron
pruebas en el relé y en interruptor, no pudiendo recrear el problema
detectado. Sin embargo, se logró acotar el problema a un elemento
Falla en el cierre del
de control o mecánico al interior del interruptor, descartando
EAF 191-2024 interruptor 52C7 de 06-05-2024
problemas en el relé y en el control externo a este”.
S/E Mahns
“Se programará visita con representante de fábrica de las celdas para
una revisión detallada de su comportamiento. Esta revisión estará
concluida a fines del mes de junio de 2024, quedando un registro de
aviso interno CGET ID9488”.
La empresa CGE S.A. no indica acciones correctivas de corto plazo.
Falla en el cierre del
EAF 228-2024 interruptor 52C1 de 28-05-2024 No se indican.
S/E Rosario
La empresa CGE Transmisión S.A. señala: “El 14/06/2024 se
Falla en cierre del
reemplazó el reconectador y con esto posteriormente se puso en
EAF 265-2024 interruptor 52C7 de 14-06-2024
servicio el alimentador C7 Ferroviario”.
S/E Talca
La empresa CGE S.A. no señala acciones correctivas a corto plazo.
CGE Transmisión S.A. indica lo siguiente:
Desconexión forzada “El 19/06/2024 se realizó secado, limpieza y sellado de caja de
del transformador N°2 agrupamiento asociada a control de relé Buchholz”.
EAF 280-2024 19-06-2024
69/15 kV de S/E “Al 15/09/2024 se revisarán y se les realizará mantención y sellado a
Coronel todas las restantes cajas de agrupamiento de señales del
transformador T2 de SE Coronel”.
CGE Transmisión S.A. indica lo siguiente:
“Revisión y reinicio de las comunicaciones entre el Centro de Control
de Operaciones, nodo Coquimbo y los equipos de la subestación, tal
Falla en cierre del
como se indica en el Informe Técnico”.
EAF 294-2024 interruptor 52C1 de 19-06-2024
“El día 02 de julio de 2024, al notar la existencia de un desfase entre
S/E El Sauce
el horario programado en el relé de protección, correspondiente al
interruptor 52C1 de la S/E El Sauce, y el horario UTC correspondiente,
se realiza la corrección y se subsana esta situación”.