Study for failure analysis EAF 565/2024 “Forced disconnection of line 110 kV Galleguillos - Caldera” Date of issue: 27-12-2024 1. General description of interruption a. Date and Time of failure Date 05/12/2024 Time 11:13 Disconnected consumptions (MW) 6.49 Prior demand of system (MW) 10814 Percentage of disconnection 0.060 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 110 kV Galleguillos - Caldera / LT200CI1TR02----T0058 (*) Type of installation Transmission line Nominal voltage 110 kV Segmento Zone transmission Faulted installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Avenida Presidente Riesco 5561, floor 14, Las Condes (*) Nemotecnico corresponds to section 110 kV Tap Impulsion - Caldera. c. Identification of the missing element Structure N°127 of line 110 kV Galleguillos. The Counts (*) Nemotechnical corresponds to section 110 kV Tap Impulsion - Caldera. d.1 Origin and cause of the fault Forced disconnection of line 110 kV Galleguillos - Boiler by operation of directional protection of residual overcurrent (67N) of cloth H3 of S/E Galleguillos. The cause of forced disconnection was due to the shortening of the electrical distance between phase B and structure N°127 of the line Galleguillos - Caldera, during work programmed to repair potential of cut strands. d.2 Physical phenomenon: OPE1: Work in installations. In this regard, the company CGE Transmitación S.A. forwarded the following background in support of the declared physical phenomenon: • Copies of the request and authorization of the specific activity that was carried out at the time of the failure. • Technical report specific of the failure issued by the responsible, with detailed details of the fact that causes the failure. • Records of protections associated with the failure. d.3 Remediation: Remediation of the specific activity that occurred at the time of the failure occurred. • Technical report Physical nómeno in installations of the same owner: There have been faults in installations of the same owner with the same physical phenomenon, during the last 24 months mobile. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. points out: Untimely opening “On the date of 23-12-2022 the time of control of the EAF 457-2022 of the 52C2 switch of 11/12/2022 reconnector 52C2. In addition, the chain of auction with discharge remains S/E San Carlos replaced by another new”. Forced disconnection The company CGE Transmission S.A. points out: “No hebras cut in the driver is realized. However, the installation of equipment damaged under the SD N°2022116553”. 66/23 kV of S/E Pucon The company CGE Transmission S.A. indicates: “The line EAF 478-2022 of the transformer N° 18/122222 of the damaged under the SD N°20253”. “Suspension of the washing”. Punitaqui - El Sauce - “Reprogramming of the washing with disconnection of the LT 66 kV”. Failure in line 2x66 kV The company CGE Transmission S.A. indicates: “Revision of the procedure EAF 110-2023 Talcahuano - Latorre 07/03/2023 of work of insulation washing”. N°2 The company CGE Transmission S.A. points out that: “The work of cutting of the trees between structures N°104 and N°105 of the line LT 66KVmémé - Mahns in form of fault in line 66 kV EAF 115-2023 08/03/2023 momentanea during the investigation of the facts and measures of Concepción - Mahns improvement. Therefore the review and improvement of the working procedures with the suppliers to avoid the repetition of these facts”. The company CGE Transmission S.A. notes the following: - “A will implement a mechanical protection provisory in the zone of the forced disconnection of the termometers of the transformers, which will be used during the operation of the 16/04/23, EAF will be used to avoid the transformations S. The CGE Transmission S.A. indicates the following short-term corrective actions: “A review and tests will be carried out in the field and from the SCADA of orders and states the control unit ABB RER615 associated with the Untimely opening of feeder C1 Freire, in order to detect any eventual EAF 174-2023 of the 52C1 switch of 17/04/2023 error for this event in question. The review will be focused on S/E Lautaro orders and states of Opening/Closing, Enabling and Blocking of Residual, Blocking and Enabling Reconnection, Display of Analog Signals, and Changing of the Adjustment Group. These works will be carried out through the SD N°202309426 the 09/05/20223”. Intemperative opening The company CGE Transmission S.A. indicates: “EAF 222-2023 actions of the 52CT2 switch or 23/0523 Short-Deletation of the SAF S. /06/2023 test of the cloths BT1 and BT2 in elementary planes of current 66/13.8 kV of S/E alternate, these will be modified as soon as possible, and the physical identification will be changed (month of July)”. The company CGE Transmission S.A. indicates: “It is determined by Falla in system of the review carried out, that the problem was generated by fault of the port EAF 342-2023 control of the cloth 52C3 11/08/2023 N°1 of the CISCO team of the IT room in office of San Fernando, it is determined of S/E Rosario manages to raise in a provisional way with the connection of telephone and at the end to realize the change of the port N°1 to port N°2 of the Cisco team”. The company CGE Transmission S.A. indicates: “It is determined by means of failure in the system of the review carried out, that the problem is generated by fault of the port EAF 343-2023 control of the panel C2 of 11/08/2023 N°1 of the team of the IT in office of San Fernando, S/E Rengoisco is able to lift of the terminal of the terminal of the port of the terminal of the port of NAF1/09/1 the visual perture to the condition of the drivers of the feeder E4 23 kV for EAF 419-2023 switch 52E4 of SE 27/09/2023 discard some damage caused by the short circuit discarding this Hernán Sources situation”. Untimely opening of the switches EAF 521-2023 03/12/2023 The company CGE Transmission S.A. indicates that “does not apply”. 52BT1 and 52BT2 of S/E Cachapeal The company CGE Transmission S.A. indicates: “On Thursday 15th February Untimely opening 2024 of left the function SEF disabled in the protection group EAF 037-2024 of the switch 52C2 of 30/01/2024 active, so that, if required, the approval can be performed S/E Hualañé only in face form with a computer connected to the communication door of the control”. Failure only in line 66 kV The company CGE Transmission S.A. notes: “Removation of wire insulation E- EAF 067-2024 Loma Colorada - 10/02/2024 structure and manual cleaning can be modified”. Paid, in order to avoid the S/E Low Melipilla undesired polarization of one of the opening or closing contacts.” Forced disconnection EAF 166-2024 from bar No3 66 kV 19/04/2024 The company CGE Transmission S.A. indicates that “It does not apply”. from S/E Curicó Forced disconnection of the transformer N°1 EAF 306-2024 14/07/2024 Not indicated. 66/15 kV from S/E San Miguel CGE Transmission S.A. indicates: “Events are analyzed: the works of Project Forced disconnection Extension NUP1540 are suspended; the control wire is reviewed and subsequently EAF 454-2024 from line 66 kV Ovalle 28/08/2024 root cause analysis; control measures are implemented to avoid - Combarbalá another event: CGET-TRANSELEC-FERROVIAL- CyD requires the implementation of the following protections. CGE Transmission S.A. ivo. In external inspection to the S/E Tap Off La Negra is detected the execution Forced disconnection of works carried out by third parties, in surrounding sites, which EAF 553-2024 of the line 110 kV 22/11/2024 involved and will continue generating movement of land in the Liqcau - Upper North sector, increasing the degree of contamination of the installations. Therefore, it is established to maintain the rigority with the current frequency of isolation washing, which is every 2 months, to decrease the possibility of occurrence of events, according to the experience rescued.” Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation during the last 24 mobile months. d.4 Electric phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the failure occurred The installation where the failure occurred corresponds to the line 110 kV Galleillos - Caldera, specifically in the structure N°127, located in the section 110 kV Tap Characteristics - Caldera. the information indicated in the application Infotechnical by its owner: • Length of the driver: 54.8 km • Design temperature of the driver in permanent regime: 75°C • Permanent thermal limit in summer with sun 25°C: 0.381 kA • Permanent thermal limit in winter with sun 15°C: 0.434 kA • Driver section: 125.08 mm2 • Driver type: AAAC • Number of drivers per phase: 1 • Date of entry into operation: 17/02/2014 The company CGE Transmission S.A did not forward the maintenances carried out to the line 110 kV Galleguillos - Caldera during the last 24 months. f. Urban or rural location according to DS 327/1997 The company General Electricity Company S.A. indicates “rural” for the case of the S/E boiler feeders affected by the fault. g. Propion of the owner regarding the origin of the fault The company CGE Transmission S.A. indicates: internal. h. Comuna where the failure is presented 03102: Caldera i. Date of delivery of information to the Coordinator Report of 48 hours Report of 5 days. Total: 6.49 MW 0.089 % - The amount and schedule reported by E4 Caldera 0.10 0.01 11:13 11:42 11:42 Caldera Transformer N°2 / ET2 NI 2.00 0.018 1 11:42 11:42 Total: 6.49 MW 0.089 % Not reported by E4 Caldera Floritado / E4 Caldera Egera 0.10 14:13 11:42 Caldera Transformer N°2 / E2 Caldera Bahía Inglesa / E2 Caldera 11:42 Total: 6.49 MW 0.089 % Not reported by E4 Caldera 0.10 10:13 11:42 Caldera Transformer N°2 / ET2 NI 2.00 0.018 1 11:42 Total: 6.49 MW 0.089 % Not reported by E4 Caldera Despón Desgunera Despero Florado Ecido Egera Egera 0.10 01:42 11:42 Caldera Caldera Tratador N°2 / ET2 NI 2.00 0.018 1:11:42 11:42 Total:9 MW 0.073 - The amounts and times reported. ida / E4 CGE Regulated 0.10 0.48 0.48 0.0 Boiler Transformer N°2 / ET2 ECONSSA Libre 2.00 0.48 0.48 1.0 Customers Regulated : 2.1 MWh Free Customers : 1.0 MWh Total : 3.1 MWh - The amounts indicated correspond to the information provided by the companies CGE S.A. and ECONSSA. - Expected recovery curve v/s real recovery. 12:43 12:28 12:14 12:00 11:31 11:16 11:02 10:48 10:33 10:19 44.5% 67.6% 69.2% 100.0% Real recovery Expected recovery No differences are observed between the actual recovery schedules compared to the respective primary bars availability times to recover the affected consumptions. - Average recovery speed. Recovery speed Range Power (MW) (h) First 80 % 5.19 0.48 10.81 Last 20 % 1.30 0.48 2.71 100 % Total 6.49 0.48 13.52 4. Description of the configurations in the moments prior to and post-failction system failure (MW) The Mw/h) First 80 % 5.19 0.48 10.81 Last 20 % 1.30 0.48 2.71 100% Total 6.49 0.48 4.52 4. ration Scheduled In Annex 1 the details of the generation scheduled for December 5, 2024 is attached. Royal Operation The details of the actual generation of December 5, 2024 are attached. Central movement and daily report of the CDC The details of the Central Movement and Daily Report of the CDC for December 5, 2024 are presented in Annex 3. Maintenances The details of the scheduled and forced maintenance for December 5, 2024 are presented in Annex 4.