Estudio para análisis de falla EAF 563/2024
“Desconexión forzada de barra 23 kV N°1 de S/E Las Canteras”
Fecha de Emisión: 24-12-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 03/12/2024
Hora 05:36
Consumos desconectados (MW) 1.12
Demanda previa del sistema (MW) 8889.16
Porcentaje de desconexión 0.013 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Las Canteras / SE001T0487
Tipo de instalación Subestación
Tensión nominal 110/23 kV
Segmento Transmisión Zonal
Propietario instalación afectada Edgeconnex Chile V SpA
RUT 77.394.032-0
Representante Legal Tomás Kubick Orrego
Dirección Av. El Bosque Central N°92, piso 8, Las Condes, Región Metropolitana.
c. Identificación del elemento fallado
Nombre del elemento afectado Interruptor 52E1 de S/E Las Canteras / IM01T0487PA014T0487SE001T0487
Propietario elemento fallado Edgeconnex Chile V SpA
RUT 77.394.032-0
Representante Legal Tomás Kubick Orrego
Dirección Av. El Bosque Central N°92, piso 8, Las Condes, Región Metropolitana.
d.1 Origen y causa de la falla
Se produjo la apertura intempestiva del interruptor 52ET1 de S/E Las Canteras, asociado a la barra 23
kV N°1 de dicha subestación, por medio de la operación de su protección de sobrecorriente de fase.
La empresa Edgeconnex Chile V SpA indica que el origen de la falla fue a causa de un felino doméstico
que redujo la distancia dieléctrica entre la aislación y la estructura metálica del interruptor 52E1 de la
mencionada subestación.
d.2 Fenómeno Físico:
ANI1: Acción de animales, roedores o pájaros (por contacto directo u otro).
Las empresas Edgeconnex Chile V SpA entregan los siguientes antecedentes probatorios para acreditar
el fenómeno físico declarado:
o Registro Fotográfico con fecha, hora y coordenadas UTM del punto de falla.
o Número de veces que la instalación se ha visto afectada por esta causa, con o sin afectación
de suministro.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: No se han producido fallas en
instalaciones del mismo propietario con un mismo fenómeno físico, durante los últimos 24 meses
móviles.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
PR51: Protección de sobrecorriente temporizada de fase.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde al interruptor 52E1 de S/E Las Canteras, el cual,
según lo informado por su propietario en la plataforma Infotécnica del Coordinador, es marca Ningbo
Dowei, modelo OVCB-36, con una capacidad de ruptura asimétrica de 31 kA, y con entrada en
operación en el año 2024.
f. Ubicación urbana o rural según DS 327/1997
La empresa Edgeconnex Chile V SpA indica “Urbano”.
g. Proposición del propietario respecto del origen de la falla
Fuerza mayor.
h. Comuna donde se presenta la falla
13303: Tiltil.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (18-11-2024) Informe de 5 días (21-11-2024)
Edgeconnex Chile V SpA (Edgeconnex) 05-12-2024 10-12-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Las Canteras ST Zonal Barra 23 kV N°1 05:36 21:19
- Los horarios señalados corresponden a lo informado por la empresa Edgeconnex Chile V SpA.
c. Consumos
Sub- Alimentador/ Comuna Pérdida de % consumo Clientes H. H. H.
Estación Paño Consumo (MW) pre-falla Afectados Desc. Dispon. Norm.
Las Canteras Data Center 1 / E1 - 0.28 0.003 05:36 21:19 21:19
Las Canteras Data Center 2 / E2 - 0.28 0.003 05:36 21:19 21:19
1
Las Canteras Data Center 3 / E3 - 0.28 0.003 05:36 21:19 21:19
Las Canteras Data Center 4 / E4 - 0.28 0.003 05:36 21:19 21:19
Total: 1.12 MW 0.013 % 1
- Los montos y horarios señalados corresponden a lo informado por la empresa Edgeconnex Chile V SpA.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador/ Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
Las Canteras Data Center 1 / E1 Edgeconnex Libre 0.28 15.72 15.72 4.4
Las Canteras Data Center 2 / E2 Edgeconnex Libre 0.28 15.72 15.72 4.4
Las Canteras Data Center 3 / E3 Edgeconnex Libre 0.28 15.72 15.72 4.4
Las Canteras Data Center 4 / E4 Edgeconnex Libre 0.28 15.72 15.72 4.4
Clientes Regulados : MWh
Clientes Libres : 17.6 MWh
Total : 17.6 MWh
- Los montos señalados corresponden a lo informado por la empresa Edgeconnex Chile V SpA.
- Curva de recuperación esperada v/s recuperación real.
00:00
00:00
2211::1199 2211::1199 2211::1199 2211::1199
00:00
00:00
00:00
00:00
00:00
00:00
00:00
00:00
00:00
25% 50% 75% 100%
Recuperación real Recuperación esperada
No se observan diferencias entre los horarios de recuperación esperada y la recuperación real para los
distintos consumos afectados.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 0.90 15.72 0.06
Último 20 % 0.22 15.72 0.01
100 % Total 1.12 15.72 0.07
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 8889.16 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales El Toro (U1, U2, U3 y U4), Mejillones (CTM3 y IEM), Ralco (U1 y U2) y Rapel (U1 y U2).
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada.
Otros antecedentes relevantes
Según lo informado por la empresa Edgeconnex Chile V SpA:
“A las 05:35 horas del martes 03 de diciembre del 2024, se produjo la operación intempestiva del
interruptor 52ET1 de S/E Las Canteras, accionada por la actuación de la función de sobre corriente de
tiempo definido programada en el relé marca EFACEC modelo TPU T500 asociado al transformador de
poder 110/23 kV N°1, afectando momentáneamente los consumos de los alimentadores 23 kV, Data
Center 1, Data Center 2, Data Center 3 y Data Center 4.
El área de mantenimiento transmisión, al momento de realizar la inspección en terreno de los equipos
afectados, pudo localizar e identificar el fenómeno físico causante de la indisponibilidad eléctrica, el
cual correspondió a un felino doméstico (gato) que trepó sobre el interruptor de poder 52E1, acortando
la distancia dieléctrica entre los puntos energizados de los bushing del interruptor con la estructura
metálica soportante de éstos, produciéndose en consecuencia, el respectivo cortocircuito trifásico. Lo
anterior, provoca un fulgor de energía que contamina el aislamiento del interruptor 52E1 y el
desconectador lado línea 89E1-2”.
En función de los antecedentes presentados a la fecha de emisión del presente EAF, se solicitará la
siguiente información a la empresa Edgeconnex Chile V SpA:
• Aclaración del punto de falla específico en la estructura del interruptor 52E1 de S/E Las
Canteras, esto es del lado barra (entre el desconectador 89E1-1 y los bushing del lado fuente
del interruptor) o del lado línea (entre el desconectador 89E1-2 y los bushing del lado carga
del interruptor), para efectos de identificar los TTCC que detectaron la falla y justificar el motivo
de no haber operado la protección de sobrecorriente asociada al paño E1 en lugar de aquella
asociada al paño ET1.
• Envío de los registros oscilográficos del relé del paño E1 de S/E Las Canteras en formato
COMTRADE, y envío de sus registros de eventos en formato de texto y formato COMTRADE,
junto con el correspondiente análisis en función de sus ajustes.
• Comunas afectadas por la interrupción del suministro en cada alimentador.
De forma complementaria, se adjuntan los informes de falla de instalaciones ingresados en el sistema
del Coordinador Eléctrico Nacional por Edgeconnex Chile V SpA (Anexo N°1) y otros antecedentes
aportados por la misma empresa (Anexo N°2).
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con una auditoría, plan de acción u otro tipo de mantenimiento
en curso.
b) Acciones correctivas a corto plazo:
La empresa Edgeconnex Chile V SpA indica las siguientes acciones correctivas:
“Como medida correctiva inmediata, se procede a limpiar la aislación de los equipos afectados y se
realizan pruebas de aislamiento, verificando que los equipos pueden ser energizados nuevamente.
A modo de recaudo, se revisó la totalidad de aislamiento de la subestación sin encontrar daño evidente
en otros equipos de S/E Las Canteras.
Como medida de mitigación, se procede a instalar cinta aislante en los conectores del interruptor 52E1
para reducir el riesgo de cortocircuitos”.
c) Acciones correctivas a largo plazo:
La empresa Edgeconnex Chile SpA no indica acciones correctivas.