Study for failure analysis EAF 562/2024 “Forced disconnection of bars N°1 and N°2 15 kV of S/E Chiguayante” Date of issue: 20/12/2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/12/2024 Time 01:45 Disconnected consumptions (MW) 11.90 Prior system demand (MW) 8695.67 Percentage of disconnection 0.137 % Appagon Rating Does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Chiguayante / SE035T0058 Type of installation Substation Nominal voltage 66 kV and 15 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561 P14, Las Condes. c. Identification of the element affected Reconnector of the network MT of the feeder Villuco / PA009T0058SE058 (*) Owner Fault Company N°55 Erente General of the company Compañía General de Electricidad S.A. obtained from the REUC platform of the Coordinator. d. Origin and cause of the fault There were forced disconnections of the bars N°1 and N°2 15 kV of S/E Chiguayante due to the automatic opening of the switch 52C3 of S/E Army, during the execution of works programmed in S/E Chiguayante (according to SD N°20241166339, N°202411637, N°202416638 and N°20241166440) that required that the mentioned bars 15 kV were disconnected from their respective transformers N°1 and N°2 66/15 kV, being energized from the cloths C3 and C4 of S/E Army, by means of enmelles MT necessary (the cause of the disconnection is attributed to that inadvertently was a reconnector of the MT network of the feeder Villuco (paño C5) of S/E Chiguayante). This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 561-2024).Repeating Physical Phenomenon in facilities of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months.FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Untimely opening of the 52CT8 switch EAF 528-2023 10-12-2023 Not indicated. of S/E Sugar Pan Forced disconnection of bars 23 kV N°1 and N°2 EAF 542-2024 No corrective actions indicated. of S/E Alcones Forced disconnection of bars N°1 and N°2 EAF 561-2024 Not indicated. 15 kV of S/E Chiguayante Amount of faults (without importing Physical Phenomenon) during the same installation, EAF produced a failure of the same electrical element. force of bars N°1 and N°2 15 kV of S/E Chiguayante corresponds to a reconnector belonging to the MT network of the feeder Villuco (paño C5) of S/E Chiguayante, which was inadvertently open. In this regard, the company Compañía General de Electricidad S.A. does not send information of the characteristics of the reconnector nor of its maintenances during the last 24 months. f. Urban or rural location according to DS 327/1997 Not informed. g. Proprietary proposal regarding the origin of the fault External. h. Comuna where the fault is presented 8103: Chiguayante. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (03/12/2024) (06/12/2024) CGE Transmission S.A/12/2024 17/12/2024 Company General of Electricity S.A. (CGE) Not sent 2. Description of the equipment affected to. Generation system b. Transmission system Chagment Tramo Time Dec. Hora S. S/E N/E Chip. S/E Chip. The Chiguayante Manuel Rodríguez / C2 SI 3.20 0.037 SI 01:45 01:51 01:51 Chiguayante Biobío / C3 SI 2.20 0.025 SI 01:45 01:51 01:51 01:51 Chiguayante Hualqui / C4 SI 3.90 0.045 SI 01:45 01:45 01:51 Chiguayante Villuco / C5 SI 0.880 0.009 SI 01:45 01:51 01:51 Chiguayante Las Violetas / C6 SI 0.660 0.007 SI 01:45 01:51 01:51 SI Army Chepe / C3 SI 1.20 0.014 SI 01:01:51 Chiguayante Chiguayante Las Violetas / C6 SI 0.060 0.007 SI 01:60 0.007 SI 01:45 01:51 SI Chepe / C3 SI:01:01:51 Chepe / C3 SI Army / C3 SI: 1.20 0.20 Army N°1 15 kV S/E Army, to which the feeder Chepe is connected, was always available. 3. Regulated : 1.2 MWh Free Customers : MWh Total : 1.2 MWh - The amounts indicated correspond to the information reported by the company CGE Transmission S.A. - (*): For this event, the bar N°1 15 kV of S/E Army, to which the Chepe feeder is connected, was always available. - Expected recovery curve v/s real recovery. 01:56 01:48 01:41 01:34 01:27 01:20 26.9% 45.4% 78.2% 84.9% 89.9% 100.0% Expected recovery Real recovery For the event analyzed in this study, the bar N°1 15 kV of S/E Army, to which the Chepe feeder connects, was always available. The time difference between the expected recovery and the actual recovery for the last 10.1% of the affected consumptions, associated to the Chepe feeder of S/E Army, corresponds to the time to disarm the MT enmalle between the SS/EE Chiguayante and Army to subsequently replenish the supply of the Rage 15 kV of the S/E S/E S Chiguayante K1 V. First 80 % 9.52 0.10 95.20 Last 20 % 2.38 0.12 19.83 100 % Total 11.90 0.12 99.17 4. Description of the configurations at the pre-failure and post-failure times Demand of the system prior to failure: 8695.67 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, prior to failure, using the Colbun (U1), Kelar (TG1), Mussels (CTM3 and IEM), Ralco (U1 and U2) and Rapel (U1). Operation Scheduled In Annex No1 the details of the generation programmed for the day 01 December 2024 are attached. Royal Operation In Annex No2 the details of the actual generation of the day 01 December 2024 are attached. Central Movement and Daily Report of the CDC In Annex No3 the details of the Movement of Centrals and Daily Report of the CDC for the day 01 December 2024 are presented. Maintenances In Annex No4 the details of the scheduled and forced maintenances for the day 01 December 2024 are presented. or at the beginning of the scheduled work (SD N°2024116639, N°20241166337, N°2024116638 and N°20241166440) for the commissioning of the project NUP 3259 “Enlargement S/E Chiguayante”, the bars N°1 and N°2 15 kV of S/E Chiguayante were coupled (closed 89CS) and supplied from the cloth C3 of S/E Army, through an enmalle MT between the feeders Las Violetas (paño C6) of S/E Chiguayante and Chepe (paño C3) of S/E Army. Although the area boundary between the feeder Villuco (paño C5) of S/E Chiguayante and the feeder Prat (paño C4) of S/E Army was also closed, a reconnector of the feeder Villuco was opened at another point in its network, so that the successful enmalle work was not realized between the bars MT of the SS/EE Chiguay in question, EAF 5-2000 was carried out.