Study for failure analysis EAF 559/2024 “Intempsive opening of the switch 52CL3 of S/E Central Queltehues” Date of issue: 20-12-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 30/11/2024 Time 16:38 Disconnected consumption (MW) 1.51 Prior system demand (MW) 9309.1 Percentage of disconnection 0.016% Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of the installation S/E Central Queltehues / SE006G0010 Type of installation Substation Nominal voltage 110 kV, 23 kV and 12 kV Segmento Dedicated transmission Owner affected installation AES Andes S.A. RUT 94.272.000-9 Legal Representative Javier Dib Address Los Conquistadores 1730, floor 10, Providencia, Santiago. c. Identification of the failed element Name of the missing element Páño C3 of S/E Central Queltehues / PA030G0010SE00100010 (*) (*) Owner of equipment Failure Company of Electricity S.13 d of AES Andes S.A., however, in plans loaded in this application, as well as declarations of the aforementioned company, it is indicated that the property is of Compañía General de Electricidad S.A. (**): General Manager of the company Compañía General de Electricidad S.A. obtained from the platform REUC of the Coordinator. d.1 Origin and cause of the failure There was the automatic opening of the switch 52CL3 of S/E Central Queltehues, associated to the bar of the yard of 12 kV of the substation, by operation in support of the protection of the overcurrent timed of land, 50N, before the failure does not clear by the protection device of the cloth C3 of this S/E. The company AES Andes S.A. reports that the origin of the failure was the fall of a tree on the drivers of the feeder San José (connected to the cloth C3). d.2 Physical phenomenon: OPE22: Error in programming of protection or control elements. d.3 Remission: Remediation Physical phenomenon produced during the affected installation: This installation has not been affected by the same plant. Number of faults (without importing Physical phenomenon) in the same installation: There have been no faults in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon CO51: Overflow of neutral timed. e. Details of the installation, equipment or element where the failure occurred The element where the failure presumably originated corresponds to the 52C3 switch of S/E Central Queltehues, whose technical characteristics are not registered on the Infotechnical platform, owned by the company Compañía General de Electricidad S.A., according to plans of this application and declaration of the 5 day Fall Report of the company AES Andes S.A. The element affected by the failure corresponds to the 52CL3 switch of S/E Central Queltehues, which corresponds to a tripolar equipment brand Siemens, model 8DA10, 1600 A of nominal current and 31,5 kA of break capacity, whose date of entry into operation was in 2016, in this case of S/E Rural Andes. A. ca: “Rural”. g. Proprietary proposal regarding the origin of the internal fault * (*) Given the omission of the proposal of the origin of the fault of the owner company. h. Commune where the fault is presented 13203: San José de Maipo. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (31-10-2024) (06-12-2024) Company General of Electricity S.A. (CGE) 03-12-2024 06-12-2023 AES Andes S.A. 30-11-2024 06-12-2024 2. Description of the equipment affected to. System of Generation b. System of Transmission Element Affected Segment Tramo Hora Desc. Hora Norm. S/E Central Queltehues ST Dedicado Barra 12 kV 16:38 21:41 c. Consumusional Quehue Mhuement / Loss % consumption Clients H. H. H. H. Sub-Station Comuna Paño Consumion (MW) pre-fall Affected Desc. Distoma: Cp. Norm. Central San José de Volc. / C1 0.01 0.01 0.00 7 Energy not supplied Type of Time Loss ENS Sub- Feeding Station/Paño Customer Company Consumption (MW) Indisp. (h) Desc. (h) (MWh) Central Queltehues Volcano / C1 CGE Regulated 0.01 5.05 5.25 0.10 Central Queltehues Bocatoma / C2 CGE Regulated 0.00 5.05 5.25 0.00 Central Queltehues San José / C3 CGE Regulated 1.50 5.05 5.25 7.90 Customers Regulated : 8.0 MWh Free Customers : MWh Total : 8.0 MWh - The amounts and times indicated correspond to the information provided by the company CGE S.A. - Expected recovery curve v/s real recovery. 21:56 21:53 21:53 21:47 21:44 21:41 21:41 21:41 21:38 21:36 21:33 Volcán / C1 Boca Toma / C1 San José / C1 Real recovery Expected There are differences between the recovery of the consumptions and the availability of the bar of 12 kV S. Frequency Control distributed frequency in the National Electrical System, prior to failure, through the Angostura (U3), Colbún (U1), PE Cabo Leones (III), PE Cerro Tigre, PFV Almeyda, PFV Atacama Solar and PFV el Romero plants. Status and configuration prior to failure The transmission facilities were in normal service at the moments prior to forced disconnection. Other relevant background Other background presented by AES Andes S.A. “Opening of switch 12 kV 52CL3 results in loss of supply to 12 kV bar that feeds the following LMT 12 kV: 1.- Bocatoma Maipo 52C2 (interruptor is closed). 2.- San José de Maipo 52C3 (interruptor is closed)”. Because the protection associated to the C3 panel feeder San Jose de Maipo, is not owned by AES Andes, to obtain the overcurrent curves timed must be worked in conjunction with CGE. However, there is a Protection Coordination Study (ECAP) developed during 2024 to give protection. a sent observations and we are waiting for the answer and completion by CGE.”. Other background presented by Compañía General de Electricidad S.A. “At 16:38 hrs. there is opening of the switch 12 kV 52CL3 which causes the loss of supply to 12 kV bar that feeds the following LMT 12 kV: 1.- Bocatoma Maipo 52C2 (interruptor is closed). 2.- Bocatoma Maipo (interruptor is closed). 2.- San José de Maipo 52C3 (interruptor is closed).”. Depending on the background presented to the date of issue of this EAF, the following additional information will be requested from the company CGE S.A.: • Taken the background declared by the company AES Andes S.A. and the application Infotecnica of the Coordinator, the cause of the non-opening of the switch 52C3 of the S/E Central Queltehues with the respective background of support, faced by a failure that would have occurred in the networks of the feeder San José. • Propose of its representation regarding whether the cause of the opening of the Central switch 52Ctem3 or of the proposal and of the Physical Phenomenon that produces the fault, the corresponding Probations and Backgrounds must be sent, in accordance with the provisions of the Resolution Exenta N°30989 of the SEC. • Records and analysis of the protection systems associated with the switch 52C3 of the S/E Central Queltehues. • Adjustments of the protection and control devices associated with the switch 52C3 of the S/E Central Queltehues. • Characteristics of the installation of the switch 52C3 of the S/E Central Queltehues. In particular, it should be indicated: Marking of the equipment, plate data, year of commissioning, maintenance plan, useful life of the equipment, and if at the time of the failure there was any delay in investments agreed in that equipment. • Record of the electrical parameters of the equipment that integrates the cloth C3 of the S/E Central Queltehues, and normalization of the ownership of each of these equipment in the platform Infotechnical of the Coordinator, where one of them appears as property of the company AES Andes S.A.A.A. • Primary equipment integrated plan of the S. • Work plan for the joint review with the company AES Andes S.A. of the coordination of protections between the switches 52C3 and 52CL3 of S/E Central Queltehues (ECAP in development), and depending on its results a work schedule for its implementation on site. • Eventual corrective and/or preventive actions taken. • Reasons that delayed the recovery of the affected consumptions after the 12 kV bar of the S/E Central Queltehues (12 minutes delay) • Revision of the recovery schedule of the affected consumptions of the Volcán feeder, given that the company AES Andes S.A. reported the closure of the switch 52C1 of S/E Central Queltehues at 21:52 hours. • Maintenances carried out in the equipment that make up the C3 cloth of S/E Central Queltehues, during the last 24 months, together with the background that demonstrate its realization. • Reasons that it will not be carried out together with the above mentioned information On the basis of the background presented at the date of issue of this EAF, the following additional information will be requested from the company AES Andes S.A.: • Work plan for the joint review with the company Compañía General de Electricidad S.A. of the coordination of protections between switches 52C3 and 52CL3 of S/E Central Queltehues (ECAP in development), committed in its 5-day Fall Report, and depending on its results a work schedule for its implementation on site. • Standardization of the ownership of the equipment that integrates the cloth C3 of the S/E Central Queltehues in the application Infotecnica of the Coordinator, since in its Report of Falla it is indicated that the equipment involved is owned by the company Compañía General de Electricidad S.A., however, in that platform it indicates that the aforementioned cloth is registered as part of the property of AES Andes S.A. , With the information available to elaborate the present EAF, it is inferred that the non-selective performance of the protections associated to the cloth C3 of S/E that occurred in S/E From the point of view of the affectation of the electricity supply an excessive loss of 0.01 MW of consumptions in this S/E, which is equivalent to 0.1 MWh of ENS, according to the detail shown in the following table: Type of Time Loss ENS Sub- Feeding Station/Paño Client Company Consumption (MW) Desc. (h) (MWh) Central Queltehues Volcán / C1 CGE Regulated 0.01 5.25 0.10 Central Queltehues Bocatoma / C2 CGE Regulated 0.00 5.25 0.00 In addition, the failure reports entered in the Neomante system of the National Electric Coordinator by the companies AES Andes S.A. and CGE S.A. (Annex N°1) and other background provided by those companies (Annex N°2) are attached.