Study for fault analysis EAF 558/2024 “Forced disconnection of line 66 kV Paine - Maipo Island” Date of issue: 20-12-2024 1. Detailed description of disturbance a. Date and Time of failure Date 30/11/2024 Time 16:32 Disconnected consumptions (MW) 23.55 Prior system demand (MW) 9763.18 Percentage of disconnection 0.241 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Paine - Maipo Island / LT099CI1TR05T0058ST01T0058 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal Representative Ivan Aristides Quezada Escobar Address Av. President Riesco N° 5561 floor 14, Las Condes, Metropolitan Region of Santiago. c. Identification of the element affected Line 66 kV Pain - Maipo Island / LT099CI1TR05 Address 5561 floor. Alla Forced disconnection of line 66 kV Paine - Maipo Island by automatic opening of the S/E Paine 52B3 switch due to the operation of its distance protection in zone 2 caused by the fall of a tree on the line, due to unauthorized logging of trees in an area outside the safety strip. d.2 Physical phenomenon: ARB2: Tree fall on the line or installation. The company CGE Transmission S.A. indicates that the cutting of trees was not authorized or coordinated with the company, and that there were also no scheduled jobs associated with cutting and pruning of trees on the line 66 kV Paine - Maipo Island. d.3 Renewal: Renewing Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Renewing Physical Phenomenon in installations of the same owner: There have been failures in facilities of the same owner with a physical phenomenon, during the last 24 mobile months: FALLA-ID Name_FALLA DATE_FALLANE22 Company K-20A. The company CGE Transmission S.A. points out that the repair of the line was carried out. - Three Pines Failure in line EAF 035-2023 66 kV The Peumos 30-01-2023 The company CGE Transmission S.A. points out that “Curacautin Failure in line The company CGE Transmission S.A. points out that “No actions EAF 153-2023 33 kV Hualte - 03-04-2023 corrective actions are considered”. Quirihue Failure in line CGE Transmission S.A. notes that “No actions EAF 186-2023 33 kV Hualte - 28-04-2023 corrective”. Quirihue Failure in line EAF 247-2023 The CGE Transmission S.A. notes that the company CGE Transmission S.A. notes that “It does not apply”. - Curacautín Falla in line EAF 248-2023 66 kV Victoria - 08-06-2023 The company CGE Transmission S.A. n - Mahns Predio de Forestal Arauco”. Fall on the line The company CGE Transmitación S.A. points out that “No actions are considered EAF 306-2023 66 kV Los Peumos 20-07-2023 corrective”. - Curacautín Forced disconnection of the line EAF 324-2023 31-07-2023 The company CGE Transmitación S.A. points out that “No actions are considered EAF 357-2023 66 kV Los Peumos 20-08-2023 corrective”. - Curacautín Fall on line EAF 399-2023 66 kV Los Peumos 09-09-2023 The company CGE Transmitación S.A. points out that “Do not apply”. - Curacautín The company CGE Transmitación S.A. states the following thing: “The project NUP 3415 is in development, which will replace the TTCC and the protections Failure in electromecanic to digital line in the B2 cloth, to return the transfer 66 kV Alonso of EAF 14-09 -2023 66 kV Los Peumos 19-10-2023 The company CGE Transmission S.A. points out that “does not apply”. - Curacautín Falla in line EAF 458-2023 66 kV Los Peumos 28-10-2023 Not indicated. - Curacautín Falla in line CGE Transmission S.A. notes: “Repair of the structure EAF 459-2023 66 kV Cauquenes 28-10-2023 affected”. - La Vega The company CGE Transmission S.A. indicates the following: “Improvement in adjustment Fall in line of sequential record of events (SER) to mitigate variables by EAF 461-2023 154 kV Charrua - 28-10-2023 overwrite, in both systems of protections associated to the cloth A9 The Angels of S/E Charrua. In addition, the replacement of cable IRIG-B, associated to the system of protections N°2 will be carried out. The company EAF 466-2023 66 kV Cauchenes 29-10-2023 CGE Transmission S.A indicates: “Do not apply”. - La Vega Falla. The company Parque Eolica Falla in the line Lebu-Toro SpA indicates the following: “The protections of PEL, in case of EAF 541-2023 66 kV Tres Pinos - 19-12-2023 to have some inappropriate behavior, will be reviewed by the company Lebu H. Briones, who are experts in the handling of these equipments. If necessary, in the face of an inappropriate behavior, a new configuration would be carried out”. The company CGE Transmission S.A. points out the following: “The fault is carried out in the line handled with the company owner of the predio (Forestal Arauco), to carry out EAF 551-2023 66 kV Victoria - 30-12-2023 works of logging in vain E162 and E163 of the LT66kV Collipuli - Collipulli Victoria. According to 2024001621 structures EAF Falla in line Transmission S.A. indicates that it has carried out the repair of the driver EAF 118-2024 66 kV Guido - 22-02-2023 cut between the structures N°132 and N°133 of the lines of line 66 kV Guindulón. F 181-2024 2x66 kV Guido - 29-04-2024 E88 of the line LT 66KV Guido - Colonel N1 and N2. This activity will be Colonel completed at the end of August 2024.” CGE Transmission S.A. fails online to indicate that “it does not apply.” Frontel S.A. does not indicate EAF 183-2024 66 kV Peumos 30-04-2024 corrective actions. - Curacautín The company CGE Transmission S.A. that “in line inspection work is carried out In line failure and repair work 66 kV Peumos - Curacautín, for greater EAF 250-2024 66 kV Peumos 12-06-2024 amp review Annex V.I Technical Report of MSI.”, The company - Curacautín” Frontel S.A. does not indicate corrective actions in short term. Letter in line CGE Transmission S.A. indicates that it is managed with owner the logging or prun EAF 282-2024 66 kV Talcahuano 20-06-2024 trees out of faja between structures E-06 and E-17 of the line LT 66 kV. This is 0.3 seconds, in the analysis an error is discovered in the application of the Inline Fault TC equation (Torque control or directionality) of the adjustment of over EAF 319-2024 66 kV Itahue - 24-07-2024 current of the relay SEL 311C of the Talca B2 cloth, which prevents the Talca N°2 activation of the function of phase overcurrent (51P). The adjustments of function 5 1 are: 51PP=3,75 51PC=U3 51PTD=2,8 51PTC=M3PT This last adjustment must be corrected to 51PTC=M3P+32QF. This will be done on the day 08.08.24 with SD CEN N°2024080904.” The company CGE Transmission S.A. indicates: “There is no removal of trees, failure in the line repair of the affected section, cutting of trees outside the strip with EAF 336-2024 66 kV Victoria - 01-08-2024 projection to the line. More details can be found in Annex Collipulite evidence) (Delet of work MS. The company CGE Transmitación S.A. indicates: “Removal of the tree is carried out, and EAF 404-2024 66 kV Los Maquis 02-08-2024 repair of the damaged line section. More detail can be found - Hualañé in technical report in Annex III of company Ollagua Spa.”