Study for failure analysis EAF 557/2024 “On-line failure 110 kV Huasco - Maitencillo N°1” Date of issue: 16/12/2024 1. General description of interruption a. Date and Time of failure Date 25/11/2024 Time 23:22 Disconnected consumptions (MW) 4.7 Prior system demand (MW) 10083 Percentage of disconnection 0.047 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name 110 kV Maitencillo - Huasco C1 / LT007CI1TR08--T0002 Type of installation Transmission line Nominal voltage 110 kV Segment Zonal transmission Owner Faulted installation Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Direction Orinoco 90, floor 14, Las Condes c. Identification of the missing element Name of the affected element Protection system N°1, panel H2 S/E Huasco / SP004T0002SE019T0002 Owner Fault element Transelec S.A. RUT 76.555.400 biphasic tocircuit between phases A and C, which was cleared by the protections of its extremes. Without prejudice to the above, during the event of failure occurred the unwanted opening of the switch 52H2 of S/E Huasco by operation of its protection system 1, causing unnecessary loss of consumption in the SS/EE Huasco and Pellets. d.2 Physical Phenomenon: OPE10: Failure of material, by fatigue, corrosion, trizadura, etc. * In this regard, the company Transelec S.A. forwarded the background and evidences associated with the proposed physical phenomenon. (*) Although the Physical Phenomenon indicated by Transelec S.A. corresponds to the one that produced the failure in the circuit N°1 of the line 110 kV Maitencillo - Huasco, and not the one that produced the unwanted opening of the switch 52H2 of S/E Huasco, the one that Transelec S.A. proposed was maintained considering that, while observing the behavior of the relay was Siemens 7SA612 of the H2 of S/E Huasco cloth, it is visualized that the entry of C/Ehuasco is not affected- this This installation has not been affected by the same physical phenomenon, during the last 24 months mobile. The company Transelec S.A. indicates the following corrective actions in the short term: “1.-The other end of the bretel is being cut to avoid the short distance between this element and the structure. 2.-A thorough pedestre inspection of the state of the Bretel presses was carried out looking for fractures and presses that are in poor condition, mainly from the central or middle phase from the structure N°102 to 152 and from the N°224 to 298, according to what could be observed no damage was detected. Once this lifting in this section was carried out and the discharge was carried out. Failure in line 110 3.-The contractor was accompanied in the activity of cleaning of insulation of this EAF 448-2023 kV Maitencillo - The 21-10-2023 section with the objective of evaluating the risk of washing according to the state of the Press Companies. 4.-A root cause analysis will be carried out and a plan of action will be defined to avoid the repetition of this failure.” Transelec S.A. company does not indicate corrective actions in the long term. The company CGE Transmitación S.A. indicates that “does not apply” to carry out corrective actions in the short and long term. The company Transelec S.A. indicates that “does not consider” corrective actions in the short and long term. The companies CGE S.A. and Compañía Minera del Pacífico S.A. does not indicate corrective actions in the short and long term. The company Transelec S.A. indicates the following corrective actions in the short term: “At the time of knowing the cause of the disconnection the following corrective actions were carried out: Falla in line 110 1. In addition, in technical report it mentions: The withdrawal of the Bretel DATE FALLA ID NAME FALLA CORRECTIVE ACTIONS FALLA cut in the E86. • An inspection was carried out to all parallel presses of the Bretels of the section of Las Compañías - Romeral 110 kV, where no fractured press was detected. • Currently, the replacement of conductor of the line The Compañías - Romeral 1x110 kV, where in the first stage the central Bretels between E52A and E102 will be removed. The company Transelec S.A. indicates: “1. Transelec field personnel proceed to perform maneuvers in S/E Romeral and S/E Incahuasi with the aim of separating the line and to be able to recover the service as soon as possible. 2. On 29 July 2024, the repair works in the structure N° Fall145, which comprised the following activities: This work culminated on July 30, 2024 at 08:30 am. 3. Although the repair work in the structure N°145 was completed on July 30, the Romeral - Incahuasi section is still disconnected, since other conditions detected in the line during the search for the fault are being taken care of preventively. These works are expected to end on August 15, 2024.” Number of faults (not importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation during the last 24 mobile months. d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the failure occurred According to what was indicated by the company Transelec S.A., the fault occurred in the driver of phase C of line 110 kV Maitencillo - Huasco C1. Below is the detail of this installation: f. Urban or rural location S1997 indicates that the company P. In view of the omission of the proposal of the origin of the fault of the owner company. h. Commune where the fault is presented 03304: Huasco i. Date of delivery of the information to the Coordinated Coordinator 48-hour report (27/11/2024) 5-day report (02/12/2024) General Electricity Company S.A. (CGE) 26/11/2024 02/12/2024 Pacific Mining Company S.A. (CMP) 28/11/2024 Not submitted Transelec S.A. 26/11/2024 02/12/2024 2. Description of the equipment affected a. Generation System b. Transmission System Affected Element Segment Tramo Dec. Hora Norm. 01:00 110 kV Maitencillo - Huasco C1 ST Zonal - 23:22 27/11/2024 S/E Huasco ST Bar 110 kV 23:22 23:31 - The hours indicated correspond to the company Transelec S.A. c. s General Electricity Company S.A. and Pacific Mining Company S.A. 3. Estimate of energy not supplied Sub-Station Feeder/Paño Company Type of time loss ENS Client Consumption (MW) Indispon. (h) Dec. (h) (MWh) Huasco Freirina / C2 CGE Regulated 1.90 0.15 0.15 0.3 Pellets - Free CMP 2.80 0.18 0.18 0.5 Customers Regulated : 0.3 MWh Free Customers : 0.5 MWh Total : 0.8 MWh - The amounts reported correspond to the information provided by the companies General Electricity Company S.A. and Pacific Mining Company S.A. - Expected recovery curve v/s actual recovery. - Average recovery speed Range 23:31 23:24 23:16 40.4% 100.0% Real recovery expected No differences are observed between the actual recovery times compared to the respective primary bars availability schedules to recover the affected consumptions. - Average recovery time Rate of recovery Range Power (MW) (h) (MW/h) First 80 % 0.18 % MW Frequency Regulation Distributed Frequency Control in the National Electrical System, prior to failure, by means of the Canutillar (U1 and U2), Mussels (CTM3 and IEM), Ralco (U1) and Rapel (U1, U2 and U4). Operation Scheduled In Annex No1 the details of the generation scheduled for November 25, 2024 are attached. Royal Operation In Annex No2 is attached the details of the actual generation of November 25, 2024. Movement of Plants and Daily Report of the CDC In Annex No3 the details of the Movement of Centrals and Daily Report of the CDC for November 25, 2024 are presented. Maintenances In Annex No4 the details of the scheduled and forced maintenances for November 25, 2024 are presented.