Study for fault analysis EAF 555/2024 “Forced disconnection of line 110 kV Capricornio - Alto Norte” Date of issue: 16/12/2024 1. Detailed description of disturbance a. Date and Time of failure Date 25/11/2024 Time 08:54 Disconnected consumptions (MW) 10.89 Prior demand of the system (MW) 9736.63 Percentage of disconnection 0.112 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identifying affected installation Name of the line 110 kV Capricornio - Alto Norte / LT022CI1TR01----G0216 and LT022CI1TR02----G0216 Type of installation Line Nominal voltage 110 kV Segment Dedicated transmission Owner affected installation Engie Energia Chile S.A. RUT 88.006.900-4 Legal representative Gabriel Marcuz Address Av. Isidora Goyenezeea N°2800 floor 16, Las Condes. c. Identification of the element affected Pararrhas of the cloth HT1 d/E Tap Off bailagle e the line 110 kV Capricorn - Upper North for protection operation, before a discharge in the lightning rod phase A of the cloth HT1 of S/E Tap Off El Negro. The discharge in the lightning rod phase A of the cloth HT1 of S/E Tap Off El Negro originated during insulation washing work in that S/E (according to SD N°2024119586) and is attributed to a malfunction in the equipment. d.2 Physical Phenomenon: OPE10: Material failure, fatigue, corrosion, tearing, etc. d.3 Reiteration: Reiteration of physical phenomena in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: It has occurred a failure in installations of the same line owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company Engie Energy S. 3 to 11:11 hrs.” Number of faults (no matter Physical Phenomenon) in the same installation: There has been a failure in the same affected installation, during the last 24 mobile months (EAF 230-2024). d.4 Electrical phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the lightning rod of the HT1 cloth of S/E Tap Off El Negro, which, according to the unilinear diagram provided by its owner on the Coordinator's Infotechnical platform, has the following characteristics: It should be noted that, according to its location, the lightning rod of the HT1 cloth is located outside the protection coverage area of the transformer N°1 110/23 kV of S/E Tap Off el Negro. In this regard, the company Engie Energia Chile S.A. refers information of the maintenances performed to the S/E Tap Off El Negro during the last 24 months. f. Urban or rural location according to DS. 327/1997 Case No. s in support of the proposal of the origin of the fault: • Photographic record. • Records of inspections and maintenances to S/E Tap Off El Negro. h. Commune where the fault is presented 2101: Antofagasta. i. Date of delivery of the information to the Coordinator Report of 48 hours 5 days Coordinated installation (27/11/2024) (02/12/2024) Line 110 kV Capricorn - Upper North and Engie Energía Chile S.A. 25/11/2024 02/12/2024 S/E Tap Off El Negro Engie Energía Chile S.A. 26/11/2024 02/12/2024 S/E Liqcau (*) (*): According to records of the Coordinator's Infotechnical platform, the S/E Liqcau HT1 cloth is owned by the company Edelnor Transmission S.A. and the Control Center associated with such installation is owned by the company Engie Energe Chile S.A. For the failure analyzed in this study, the company Engie Energe Energe S.A. Shipping the 5-day report by the operation of protections of the HT1 panel of S/E. North ST Dedicated Tap El Negro - Alto Norte 08:54 09:08 S/E Liqcau ST Zonal Barra 110 kV 08:54 09:05 c. Consumption Sub-Feeder/ Commune Loss of % consumption Customers H. H. H. H. Piping Station Consumption (MW) pre-failure Affected Dec. Dispon. Norm. Tap Off El Albemarle / E1 Antofagasta 10.89 0.112 1 08:54 14:02 14:04 Black Total: 10.89 MW 0.112 % 1 - The amounts and times indicated correspond to the information provided by the company Engie Energía Chile S.A. 3. Estimate of energy not supplied Sub-Station Feeder/ Company Type of Time Loss ENS Cliento Consumption (MW) Indicón. (h) Desc. (h) 1 pp. . Range Power (MW) Time Recovery (h) Speed Recovery (MW/h) First 80 % 8.71 5.17 1.69 Last 20 % 2.18 5.17 0.42 100 % Total 10.89 5.17 2.11 4. Description of configurations at pre- and post-failure times Pre-failure system demand: 9736.63 MW Frequency Control Distributed Frequency Control in the National Electrical System, pre-failure, using the Colbun (U1 and U2), Mussels (CTM3 and IEM), Ralco (U1 and U2) and Rapel (U1). Operation Scheduled In Annex No1 the details of the generation scheduled for November 25, 2024 are attached. Operation Real In Annex No2 is attached the details of the actual generation of November 25, 2024. Movement of power plants and daily report of the CDC In Annex No3 the details of the Central Movement and Daily Report of the CDC for November 25, 2024. Maintenances In Annex No4 is presented the details of the actual generation of November 25, 2024. Movement and forced for the day failure are presented. as follows: - The SS/EE Capricorn, Antofagasta and Liqcau were marred in 110 kV, with the 52HS bar seculator switch opened in S/E Antofagasta. - In S/E Tap Off El Negro were developing insulation washing works, according to SD N°2024119586: Other relevant background Background provided by the company Engie Energía Chile S.A.: - “Being 08:54 hours, flash-Over occurs, during scheduled isolation washing work in S/E Tap-Off El Negro, according to SI 2024119586 planned, causing forced disconnection of Line 110kV Capricorn - Upper North and in turn the unwanted disconnection of Col 52HT1 in S/E Liqcau”. - “Pararrayos in poor condition phase A Side 110 kV Transformer 110/23 kV in S/E Tap-Off El Negro”.