Study for failure analysis EAF 553/2024 “Forced disconnection of line 110 kV Liqcau - Upper North” Date of issue: 13/12/2024 1. General description of interruption a. Date and Time of failure Date 22/11/2024 Time 11:02 Disconnected consumptions (MW) 11.67 Prior system demand (MW) 10031.02 Percentage of disconnection 0.120% Rate Dismissal does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Liqcau - Upper North 110 kV / LT021------L0134 Type of installation Line Nominal voltage 110 kV Segment Zone transmission Affected installation Edelnor Transmission S.A. RUT 76.046.791-K Legal Representative Rosaline Corinthien * Address Av. Apoquendo N°3721, floor 6, The Counts. (*) Data corresponding to the General Manager of the affected company, obtained from the Coordinator's REUC platform. No data were forwarded to the Legal Representative. c. Dissenting Legal Iván Arístides Quezada Escobar Address Av. President Riesco 5561, Office 1701, floor 17. Las Condes. Santiago. d.1 Origin and cause of the fault There was the automatic opening of the switches 52H2 of S/E Liqcau and 52H3 of S/E Alto Norte, corresponding to the line 110 kV Liqcau - Alto Norte, by means of the operation of its protections of distance. The company CGE Transmission S.A. declares that the fault occurred in the upper part of the disconnector fuse 89HT2-F of S/E Tap Off La Negra, due to a discharge produced on occasion of the cleaning works of isolation. d.2 Physical Phenomenon: OPE1: Works in facilities. The company CGE Transmission S.A. delivers the following evidentiary background to prove the physical phenomenon declared: Photo registration with date, hour and coordinates UTM of the failure point. - Maintenances carried out in S/E Tap Off La Negra affected the last 24 months. - Copy of the request and authorization of the specific activity. - Detail of the event that has caused the failure: 24 moving months. Renewing Physical phenomena in installations of the same owner: There have been repeated physical phenomena in installations of the owner of the failed installation, during the last 24 months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates: - “A normalisation of protection potentials of phases Aperture B and C in secondary of the TTPP N°2 associated with S/E Bar 66kV N°2 of S/E Untimely EAF 442-2022 05/12/2022 Pitrufquén by means of forced course SD N°2022109338”. 52BT2 switch - “Abilitation of alarms in Scada associated with that of S/E Pitrufquén function of loss of potentials of the distance protections and of the ITE of the EAF Bars of 66kV N°1 and N°2.SD 2022112584”. Opening CGE Transmission S.A. notes: Intemppestive of the “With date of 23-12-2022, it has normalized the control of the EAFGE 52-2022 of the new company EAF. 22 equipment damaged under SD N°2021116553. 66/23 kV of S/E Pucón The company CGE Transmission S.A. indicates: “No strands were observed 66 kV fault in line cut in the driver. However, the installation of EAF 043-2023 Las Arañas - The 01/02/2023 preformed repair at the points where the Peumo electric discharge occurred. The intervention with lines energized has already been successfully carried out on February 08, 2023 under request N°2023009210”. Failure in line 66 The company CGE Transmission S.A. indicates: EAF 073-2023 kV Punitaki - The 14/02/2023 - “Suspension of washing”. Sauce - “Reprogramming of washing with disconnection of the LT 66 kV”. Failure in line 2x66 The company CGE Transmission S.A. indicates: “Review of the procedure of EAF 110-2023 kV Talcahuano - 07/03/2023 work of washing of insulation N° 23 The company CGE Transmission S. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. points out the following: - “Provisional mechanical protection will be implemented in the disconnection zone of the transformers, which will be used during the forced work, to prevent operation when making movements or in the EAF 173-2023 transformer 16/04/2023 displacements”. 66/15 kV N°1 of - “At the beginning of the tasks in the vicinity of transformers in S/E Chiguayante service, emphasis will be placed on the compliance of the protocols for the delimitation of the lugs of work in the substations”. The company CGE Transmission S.A. indicates the following corrective actions of short term: “A review and tests will be carried out in the field and from SCADA of Opening orders and states the control unit ABB RER615 associated to the intempestive of the feeder C1 Freire, with the purpose of detecting any eventual revision EAF 174-2023 17/04/2023 switch 52C1 The event will be opened and the control unit ABB RER615 associated with the in the intember of the in order of the in order of feeder This work will be carried out through the SD N°202309426 on 09/05/2023”. Untimely opening of the company CGE Transmission S.A. indicates: “EAF 222-2023 23/05/2023 switch 52CT2 corrective short-term or long-term”. of S/E Alameda Disconnection The company CGE Transmission S.A. points out that: forced of the “Due to the operation, by error in the identification of the blocks of EAF 280-2023 transformer N°2 24/06/2023 test of the cloths BT1 and BT2 in elementary planes of current 66/13.8 kV of S/E alternate, these will be modified as soon as possible, and the Pukara physical identification will be changed (month of July)”. The company CGE Transmission S.A. indicates: “It is determined by means of the failure in system of revision realized, that the problem is generated by failure of the port N°1 of the panel EAF N° 342-2023 TE2 will be realized to the company CIG2 to the terminal of the terminal of the terminal of San/08/2023 E Transmission S.A. indicates: “It is determined by means of the failure in the system of revision carried out, that the problem was generated by fault of the port N°1 of the EAF 343-2023 control of the cloth C2 11/08/2023 CISCO team of the IT room in office of San Fernando, it is managed to raise of S/E Rengo in a provisional way with the link of telephone and at the end to make the change from the port N°1 to the port N°2 of the Cisco team”. Failure in line 66 kV EAF 403-2023 Caukenes - The 12/09/2023 Not indicated. Vega Opening of the company CGE Transmission S.A. notes that “the visual inspection of the EAF 419-2023 switch 52E4 of 27/09/2023 to the state of the drivers of the feeder E4 23 kV to exclude SE Hernánán Fuentes some damage caused by the short circuit discard this situation”. Opening of the EAF Company EAF 1521-2023 switches way 52BT1 03/12/2023 The company Transmision February S.A. indicates that it will not apply”. and 52BT2 of S/S/S/S/S/S/E Transmission of S/S/S/S/S. nterruptor 52C2 of a face-to-face form with a computer connected to the door of S/E Hualañé communication of the control”. Failure in line 66 The company CGE Transmission S.A. points out: “Replacement of insulation E-93 EAF 067-2024 kV Colored Loma - 10/02/2024 and manual cleaning of insulation surrounding structure”. Squadron Opening CGE Transmission S.A. notes that “it is reviewed procedure sent by EATON intempsiva and it is modified indicating that the control cable can only EAF 110-2024 19/03/2024 52C5 switch to be inserted with control Form 6 off, in order to avoid the polarization S/E Low Unwanted Melipilla of one of the opening or closing contacts”. Forced disconnection of the bar EAF 166-2024 19/04/2024 The company CGE Transfer S.A. indicates that “Do not apply”. No3 66 kV of S/E Curicó Disconnect of the EAF parle: 306-2024 transformer N°1/07/2024 No jobs indicated. To avoid another event: CGET-TRANSELEC-FERROVIAL-CyD Meeting Combbarbalá; block protections 86”. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. indicates: Failure in line 66 kV EAF 497-2024 03/10/2024 “Suspension of the activity of washing of line. Ovalle - Punitaqui Inspection with Drone to determine root cause.” Number of faults (no matter Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon DIIN: Residual distance. e. Details of the installation, equipment or element where the fault occurred The element where the failure occurred corresponds to the fault disconnector 89HT2-F of S/E Tap Off La Negra, which, as reported by the owner in the Coordinator's Infotechnical platform, is of the S&C brand with vertical layout and a capacity of 0.25 kA, and its company's. The company CGE Transmission S.A. declares: “Interna”. h. Commune where the fault is presented 2101: Antofagasta. i. Date of delivery of the information to the Coordinator 48 hours Report of 5 days Coordinated Report (24/11/2024) (29/11/2024) (29/11/2024) Edelnor Transmission S.A. (Edelnor Transmission) 22/11/2024 30/11/2024 CGE Transmission S.A. (CGE Transmission) 22/11/2024 03/12/24 03/12/2024 General Electricity Company S.A. (CGE) 06/12/2024 Not shipped Inacal S.A. (Inacal) Not shipped Not shipped 2. Description of equipment affected to. Generation System b. Transmission System Hour Time Affected El affected Segment Segment Tramo Segment Tramo Segment Desc. Norm. Liqcau - Upper North 110 kV ST Ztal Liqcau - Tap Off The Black 110 kV 11:02 11:21 Liqcau - North 110 kV ST ST ZZtal Tap Off Black - High North 110 kV 11:02 11:21 11:21 - The times reported as reported by the company Eth- corporate Eth-the Eth-head C. 0 11:02 11:21 11:21 Tap Off La Negra Way / E8 Antofagasta 0.85 0.010 1 11:02 11:21 11:21 Tap Off La Negra Inacesa / E10 NI 2.79 0.030 1 11:02 11:21 11:21 Total: 11.67 MW 0.120% 141 - The amounts and schedules indicated correspond to the information reported by the companies Compañía General de Electricidad S.A. and CGE Transmission S.A. The first report only the total amount of the consumption affected, the commune and the total number of customers involved, by means of their Report of Failure 48 hours. - NI: Not reported. 3. Estimate of the energy not supplied Loss of Time Feeder / Type of ENS Substation Company Consumo Indispon. Desc. Clienteño (MWh) (H) Tap Off La Negra Portezuelo / E7 CGE Regulado 4.80 0.32 1.5 Tap Off La Negra Industrial / E9 CGE Regulated 3.23 0.32 1.0 Turns Total (MWh) 0.32 Incl. al. No differences are observed between the actual and expected recovery of the affected consumptions. - Average recovery speed. Range Power (MW) Time Recovery Speed (h) Recovery (mw/h) First 80 % 9.34 0.32 29.48 Last 20 % 2.33 0.32 7.37 100 % Total 11.67 0.32 36.85 4. Description of the configurations at the moments before and after the failure Demand of the system prior to the failure: 10031.02 MW Frequency Regulation Distributed Frequency Control in the SEN prior to the failure, using the Colbun (U1), Colbun (U2), El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4), PFV (Diego de Almagro Sur), Ralco (U1) and Ralco (U2). Operation Scheduled Annex No.1 is attached the details of the generation scheduled for November 22, 2024. Operation Royal No.2 Attaches the details of the actual generation of November 22, 2024. of 2024. Status and configuration prior to the fault The transmission facilities were in normal service at the moments prior to the forced disconnection, with the following peculiarities: • The 52HS switch of S/E Antofagasta was open. • The line 110 kV Liqcau - Antofagasta was open for maintenance work. • The line 110 kV Capricorn - Antofagasta was open for maintenance work. Other relevant background As reported by the company CGE Transmitación S.A.: “On Friday, November 22, 2024 at 11:02 hours, when an isolation cleaning work was carried out in equipment 89HT2-F of S/E Tap Off La Negra, owned by CGE Transmitación, a discharge occurs at the top of the 89HT2-F fuse disconnector, which generated forced disconnection by protections of the line 110 KV Liqcau - Altonorte, affecting the consumptions of S/E Tap Off La Negra.