Study for failure analysis EAF 552/2024 “Intempsive opening of the switch 52F1 of S/E Quilmo II” Date of issue: 12-12-2024 1. General description of the interruption a. Date and Time of failure Date 21/11/2024 Time 23:46 Disconnected consumption (MW) 2.66 Prior system demand (MW) 9896 Percentage of disconnection 0.027 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of the installation Paño F1 of S/E Quilmo II / PA003R0013SE006R0013 Type of installation Substation Nominal voltage 33 kV Segment Local transmission Affected installation Electric Power Consumption Cooperative of Chillán Ltda. RUT 80.237.700-2 Legal Representative Patricio Lagos Address 18 of September #688, Chillán. c. Identification of the missing element Name LT 33 kV Quilmo II - Ciruelito - Recinto / LT005CI1TR05 STC05 Oportuncipation of April 1 and produced the automatic opening of the S/E Quilmo II 52F1 switch, associated with line 33 kV Quilmo II - Ciruelito, due to loss of insulation caused by the object carried by the wind towards the conductors (brizna). d.2 Physical Phenomenon CLI2: Wind driven object towards the conductors. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Failure Analysis of the following table: FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Cooperative Power Consumption Chillán Ltda. informs Falla in line 33 “Revision by line path in order to determine the cause of failure. EAF 511-2023 kV Tapcars - 23/11/2023 Evaluation of Fánico Details of the installation, equipment or element where the failure occurred The element failed by this event corresponds to the line 33 kV Quilmo II - Ciruelito, of which there is no background, according to the records of the Coordinator's Infotechnical System. f. Urban or rural location according to DS 327/1997 Rural. g. Owner's proposal regarding the origin of the fault Major Force. h. Commune where the fault is presented 16101: Chillan. i. Date of delivery of the information to the Coordinator 48 hours Report of 5 days Coordinated Report (23/11/2024) (28/11/2024) Cooperative of Electric Power Consumption of Chillan Ltda. 22/11/2024 29/11/2024 (Copelec) 2. Description of the equipment affected to. Generation system b. Transmission system Affected Element Segment Tramo Hora Desc. Hora Norm. 03:10 LT 33 kV Quilmo II - Ciruelito STl LT II 22 k20 Information by the company Copelec. c. Consumptions Loss of % Feeder Customers H. H. Substation Comune Consumption H. Dispon. /Application affected Dec. Norm. (MW) pre-fall Chillán, 03:10 03:10 Ciruelito Recinto Coihueco, Pinto, 1.46 0.015 4206 23:46 22/11/2024 22/11/2024 San Ignacio Pinto, El 03:10 03:10 Recinto Invernada 1.20 0.012 3094 23:46 Carmen 22/11/2024 22/11/2024 Total: 2.66 MW 0.027 % 7300 - The amounts and times indicated correspond to what was reported by the company Copelec. 3. Estimate of the energy not supplied Feeder Type of Time Loss of Time ENS Substation Company/Customer Year Consumption (MW) Indicón. (h) Rated. (h) Rated. (wh) Rated. h) (MW/h) First 80 % 2.13 3.40 0.63 Last 20 % 0.53 3.40 0.16 100 % Total 2.66 3.40 0.78 4. Description of the configurations at the pre-failure and post-failure times System demand prior to failure: 9896.0 MW Frequency regulation Distributed frequency control in the National Electrical System, prior to failure, using the Canutillar (U1 and U2), Colbun (U1), El Toro (U1, U2, U3 and U4), Mussels (CTM3), Quintero (U1) and Rapel (U1, U2 and U4). Status and pre-failure configuration The transmission facilities were in normal service at the moments prior to forced disconnection. Other relevant background As indicated by the company Copelec: “When conducting inspection of the area with day light at the following hours of the fault, Friday 22/11/24, it is possible to identify movement of plant mass around Estr. N°394, in particular. Agricultural activity presumably intended for animal fodder purposes. To technical information in the application Infotecnica of the Coordinator, both of S/E Quilmo II and of S/E Quilmo. The above, because there is no history of the change of connection of the line 33 kV Quilmo II - Ciruelito - Recinto (currently identified as line 33 kV Quilmo - Recinto - Ciruelito on that platform). Also update the unilinear diagrams of the SS/EE and incorporate new element (line threads), as appropriate. • Following the above, it is requested to clarify the topology of the installations at level 33 kV, if there is any gill at that level of tension between the SS/EE Quilmo and Quilmo II, and how they operate normally. • Results of the investigation on the protection of the cloth F1 of S/E Quilmo II, so as to be able to determine to what the non-generation of oscillographic records for this failure is due. Depending on the results, indicate possible corrective measures. (b) Short-term corrective actions: Copelec Ltda points out that “once the cause of failure has been detected and the damage resulting from the discharge has been assessed as a result of wind-dried blade, replacement of the damaged insulation is carried out. In the repair, the complete insulation set of the structure is replaced, class 35 kV insulators.” (c) Long-term corrective actions: Copelec Ltda. does not indicate long-term corrective actions.