Estudio para análisis de falla EAF 552/2024
“Apertura intempestiva del interruptor 52F1 de S/E Quilmo II”
Fecha de Emisión: 12-12-2024
1. Descripción general de la interrupción
a. Fecha y Hora de la falla
Fecha 21/11/2024
Hora 23:46
Consumos desconectados (MW) 2.66
Demanda previa del sistema (MW) 9896
Porcentaje de desconexión 0.027 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Paño F1 de S/E Quilmo II / PA003R0013SE006R0013
Tipo de instalación Subestación
Tensión nominal 33 kV
Segmento Transmisión Zonal
Propietario instalación afectada Cooperativa de Consumo de Energía Eléctrica de Chillán Ltda.
RUT 80.237.700-2
Representante Legal Patricio Lagos
Dirección 18 de Septiembre #688, Chillán.
c. Identificación del elemento fallado
Nombre del elemento fallado LT 33 kV Quilmo II - Ciruelito - Recinto / LT005CI1TR05R0013ST05R0013 *
Propietario elemento fallado Cooperativa de Consumo de Energía Eléctrica de Chillán Ltda.
RUT 80.237.700-2
Representante Legal Patricio Lagos
Dirección 18 de Septiembre #688, Chillán.
(*) Código correspondiente al tramo 33 kV Ciruelito - Recinto.
d.1 Origen y causa de la falla
Se produjo la apertura automática del interruptor 52F1 de S/E Quilmo II, asociado a la línea 33 kV
Quilmo II - Ciruelito, debido a pérdida de aislación ocasionada por objeto llevado por el viento hacia
los conductores (brizna).
d.2 Fenómeno Físico
CLI2: Objeto llevado por el viento hacia los conductores.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles, correspondientes a los Estudios para Análisis de Falla de la siguiente tabla:
FALLA NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Cooperativa de Consumo de Energía Eléctrica Chillán Ltda. informa
Falla en línea 33 “Revisión mediante recorrido de línea a fin de determinar la causa de falla.
EAF 511-2023 kV Tap Lajuelas - 23/11/2023 Evaluación de modificación de estructura a fin de reubicar tirante
Ciruelito existente.”
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
SO50IR: Sobrecorriente instantánea residual.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento fallado por este evento corresponde a la línea 33 kV Quilmo II - Ciruelito, de la cual no se
tienen antecedentes, de acuerdo con los registros del Sistema Infotécnica del Coordinador.
f. Ubicación urbana o rural según DS 327/1997
Rural.
g. Proposición del propietario respecto del origen de la falla
Fuerza Mayor.
h. Comuna donde se presenta la falla
16101: Chillán.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(23/11/2024) (28/11/2024)
Cooperativa de Consumo de Energía Eléctrica de Chillán Ltda.
22/11/2024 29/11/2024
(Copelec)
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
03:10
LT 33 kV Quilmo II - Ciruelito ST Zonal LT 33 kV Quilmo II - Ciruelito 23:46
22/11/2024
03:10
LT 33 kV Ciruelito - Recinto ST Zonal LT 33 kV Ciruelito - Recinto 23:46
22/11/2024
- Las horas indicadas corresponden a lo informado por la empresa Copelec.
c. Consumos
Pérdida de %
Alimentador Clientes H. H.
Subestación Comuna Consumo consumo H. Dispon.
/Paño afectados Desc. Norm.
(MW) pre-falla
Chillán,
03:10 03:10
Ciruelito Recinto Coihueco, Pinto, 1.46 0.015 4206 23:46
22/11/2024 22/11/2024
San Ignacio
Pinto, El 03:10 03:10
Recinto Invernada 1.20 0.012 3094 23:46
Carmen 22/11/2024 22/11/2024
Total: 2.66 MW 0.027 % 7300
- Los montos y horarios señalados corresponden a lo informado por la empresa Copelec.
3. Estimación de la energía no suministrada
Alimentador Tipo de Pérdida de Tiempo Tiempo ENS
Subestación Empresa
/Paño cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
Ciruelito Recinto Copelec Regulado 1.46 3.40 3.40 5.0
Recinto Invernada Copelec Regulado 1.20 3.40 3.40 4.1
Clientes Regulados : 9.1 MWh
Clientes Libres : MWh
Total : 9.1 MWh
- Los montos señalados corresponden a lo informado por la empresa Copelec.
- Curva de recuperación esperada v/s recuperación real.
No se aprecian diferencias entre el horario de recuperación real respecto del horario de disponibilidad
de la barra primaria respectiva.
- Velocidad promedio de recuperación.
Tiempo Velocidad de
Potencia
Rango recuperación recuperación
(MW)
(h) (MW/h)
Primer 80 % 2.13 3.40 0.63
Último 20 % 0.53 3.40 0.16
100 % Total 2.66 3.40 0.78
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9896.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales Canutillar (U1 y U2), Colbún (U1), El Toro (U1, U2, U3 y U4), Mejillones (CTM3), Quintero
(U1) y Rapel (U1, U2 y U4).
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada.
Otros antecedentes relevantes
Según lo indicado por la empresa Copelec:
“Al realizar inspección de la zona con luz día en las horas siguientes de producida la falla, viernes
22/11/24, es posible identificar movimiento de masa vegetal entorno a Estr. N°394, en predio
particular. Actividad agrícola presumiblemente destinada para el forraje de animales.
Protección no registra oscilografia, se investigará motivo.”
En función de los antecedentes presentados a la fecha de emisión del presente EAF, se solicitará la
siguiente información:
Copelec
• Actualización de la información técnica en el aplicativo Infotecnica del Coordinador, tanto de
S/E Quilmo II como de S/E Quilmo. Lo anterior, debido a que no se tiene el antecedente del
cambio de conexión de la línea 33 kV Quilmo II - Ciruelito - Recinto (actualmente identificada
como línea 33 kV Quilmo - Recinto - Ciruelito en dicha plataforma). Actualizar, además, los
diagramas unilineales de las SS/EE e incorporar nuevo elemento (tramos de línea), según
corresponda.
• A raíz de lo anterior, se solicita aclarar la topología de las instalaciones a nivel de 33 kV, si
existe algún enmalle en dicho nivel de tensión entre las SS/EE Quilmo y Quilmo II, y como
operan normalmente.
• Resultados de la investigación sobre la protección del paño F1 de S/E Quilmo II, de forma de
poder determinar a qué se debió la no generación de registros oscilográficos para esta falla.
En función de los resultados, indicar eventuales medidas correctivas.
De forma complementaria, se adjuntan el informe de falla ingresado en el sistema Neomante del
Coordinador por la empresa Copelec Ltda (Anexo N°1) y otros antecedentes aportados por dicha
empresa (Anexo N°2).
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con un plan de acción en curso.
b) Acciones correctivas a corto plazo:
La empresa Copelec Ltda. señala que “una vez detectada la causa de falla y evaluado los daños
producto de la descarga a raíz de brizna llevada por el viento, se procede a realizar reemplazo de la
aislación dañada.
En la reparación se realiza el reemplazo del conjunto completo de aislación de la estructura, aisladores
espiga clase 35 kV.”
c) Acciones correctivas a largo plazo:
La empresa Copelec Ltda. no indica acciones correctivas de largo plazo.