Study for failure analysis EAF 551/2024 “Forced disconnection of the transformer N°3 110/12 kV of S/E San Joaquín” Date of issue: 12-12-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 21/11/2024 Time 16:03 Disconnected consumption (MW) 35.11 Prior system demand (MW) 10352.80 Percentage of disconnection 0.339 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E San Joaquin / SE042T0835 Type of installation Substation Nominal voltage 110/12 kV Segment Local transmission Owner affected installation Society Transmitter Metropolitana S.A. RUT 77.611.649-1 Legal representative Francisco Alliende A. Address Bulnes #441, Osorno, Los Lagos. c. Identification of the missing element Name of affected element TT/CC of the cloth CT3 of S/E San Joaquina / ET03T0835SE042T0835 * Owner missing element of Society Sanmisor Metropolitana S. This installation has not been affected by the same physical phenomenon, during the last 24 months of the equipment involved. Photographic record with date, time and coordinates UTM of the point of failure d.3 Reiteration: Reiteration Phenomenon Physical in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months of the equipment involved. Photographic record with date, time and coordinates UTM of the point of failure d.3 Reiteration: Reiteration Phenomenon Physical in the same facility has not been affected by the same physical phenomenon, during the last 24 months of the equipment involved. Photographic record with date, time and coordinates UTM of the point of failure d.3 Reiteration: Reiteration Phenomenon Physical in the same facility affected: This installation has not been affected by the same physical phenomenon. physical, during the last 24 mobile months: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company STM II S.A. points out: “After the operation of the MT3P switch, the feedback maneuvers of the affected customers were carried out. When analyzing the alarms received, a fault was identified in the feeder The Queen. Disconnection proceeded to perform the normalization maneuvers of the forced MT3 main bar bar. When analyzing the protections records it was identified that the EAF 238-2023 03-06-2023 12 kV S/E protection of the feeder The Queen operated, but her switch did not open. The Queen On Monday, June 5, 2023, a review was carried out of the entire protection scheme of the feeder The Queen (relay and switch). The correct operation of the protection was verified. However, an intermittent problem was identified in the opening mechanism of the switch (specifically on the trinquet), which was corrected.” The company STM II S.A.S.A. indicates the following: “Once the OA transferred from the MT2 to power switch, the OA. The Queen was present at the La Reina substation, so it was carried out to verify the condition of the installation, without finding evidence of explosion or discharge of electrics. The transfer bar and the MT3T bar were then energized. Equipment personnel carried out an evaluation of the installation and performed disconnection tests to the switch of the Ictinos feeder, verifying its correct forced operation. We attach the report of these tests. EAF 293-2023 05-07-23 Protection personnel rescued the records of the protections of the transfer 12 Ictinos feeder and the MT3T switch. The protection of the S/E N°2 kV switch The MT2T did not generate oscylographs or event records. Queen In the early hours of Wednesday, July 12, 2023, tests were carried out to the protection of the MT2T switch, with satisfactory result. Attached report of these tests. During the month of July 2023, a review and verification of the alarm of the current transformers associated to the protection of the MT2T switch will be carried out in order to identify the cause of the operation and carry out corrections of being necessary. “FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company STM II S.A. indicates: Disconnection “Once the failure occurred they went to the personal installation of STM and forced of the contractor personnel, and a visual inspection was carried out of the transformers of power N°3, of the control panel in room and of the EAF 397-2023 N°3 110/13.9 kV 07-09-2023 mechanical protections of the equipment, finding a duct of connection with and N°4 110/12.5 fissure in the case of the TCBC counterflow relay, which proceeds to KV of S/E San cleaning, drying and finally sealing in order to later be able to normalize the Transformer Cristóbal” The company STM II S.A. indicates: “Immediately occurred the OA of the TR4, personnel of operations, maintenance of protections and transformers were sent. A visual inspection of the equipment was carried out, without identifying samples Disconnect visible of discharges. The company STM II S.A.S.A.A. indicates to rescue the events of the forced of protections of protections and carried out effective tests to these with these transformations of N-2023 EAV. Manzano On the other hand, the company indicates that it immediately normalized the poor contact in the power transformers on the 23.5 kV side of the transformer N°4, 110/23.5 kV, of S/E El Manzano, which provoked the operation of its differential protection. Automatic opening of the company Sociedad Transmisora Metropolitana II S.A. points out that EAF 019-2024 switch 17-01-2024 “during the first half of February 2024, a 52ET1A S/E review of the protections of the MT1A switch and the Damascus feeder will be carried out. Chicureo The company STM S.A. indicates the following: “Immediately happened the OA of Tr. N°2, was sent operations personnel, maintenance of protections and of maneuver equipment. A visual inspection of the equipment was carried out, not finding visible failure. Subsequent to this is requested the shutdown of the 220 kV switch of the Transformer N°2 switch energizando by force of the high voltage side. EAF 125-2024 transformer 31-03/2324 K24 The results of the S-03/2324 were performed with parallel opening N° N°. Sufficient Manzano, waiting for the distribution network to inform itself if the line can be energized again. During the month of April 2024, the MT-side switch of the N°2 Transformer that is pending will be maintained. This depends on the availability of the Proacer client.” Metropolitan Transmission Society S.A. points out: “Once present at the installation, STM personnel carried out a visual inspection without identifying electrical discharge samples. During the inspection, the CTBC counterflow relay was identified and no other protections operated were identified. The transformer gas monitor was reviewed finding the values within normal parameters. Authorization was requested to disconnect Power Transformer N°2, Disconnection proceeded to install personal protective lands, after this, forced personnel executed the inspection of all the EAF 198-2024 transformer junction boxes 07-05-2024 mechanical protections which are located in the upper part of the N°2 220/23 kV of Transformer. Humidity was identified in the S/E Chicureo CTBC counterflow relay box. This was what caused the OA of this transformer. The CTBC counterflow relay box was cleaned, dried and sealed, all other boxes were checked to rule out any existing ones in the same condition, no anomalies were detected. In point 11 the photographic record is attached. It should be noted that the wiring was in good condition. Once the corrective maintenance is carried out the transformer is energized without observations.” FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Society Transmitter Metropolitana S.A. indicates the following: “Occurred the OA, attention was coordinated with the operation guard and maintenance staff. Once present at the STM personal installation, an inspection was carried out, identifying the transformer master relay N°1 and operating alarm of the CTBC relé Buchholz of the TR1. No operated protections (electric and mechanical) were identified. At 11:39 hours, the N°1 transformer was energized, and at 11:45 kVergiza the transducator of the TABC. The entire operation (electric and mechanical) was not identified. For EAF 266-2024 14-06-2024 N°1 110/12 kV to investigate in more detail the cause of this operation. All S/E Malloco were reviewed the joining boxes of mechanical protections, which are located at the top of the Transformer, detecting moisture in the valve connection box pressure relief, which was the cause of this automatic operation. The transformer was energized without observations. Disconnection The company STM S.A. indicates: “We are in the process of forced EAF bar 310-2024 17-07-2024 replacement of the protection of the MT3P switch, this should be N°3 12 kV of S/E replaced before March 2024”. Macul Society Transmitter Metropolitana S.A. gives both position that “In the course of repairing this breakdown, you fed water. or in the components, the position of the feeder Aguas Claras de la Barra MT3 was disconnected. A disconnection was then arranged the transfer of this feeder from the forced bar of the EAF 380-2024 02-08-2024 MTN°3 to position N°45 of the bar MT N°6, within the same bar 23 kV N°3 substation. of S/E Lo Boza Additionally the repair of the lightning rod of the transformer N°3 was carried out, which was energized again on Monday, August 5th.” In turn, that company notes that “The supplier will be contacted to request factory spare parts and evaluate if possible the repair of the sinister position.” Operation of the Metropolitan Transmitter Society S.A. notes that “it must be verified by SDAC in SS/EE that the order of TRIP was not executed to the SE San José, being that the command EAF 403-2024 Chacabuco Society, Lo 02-08-2024 is activated in the alarm box of the SDAC”. N°2, it was forced to inspect all the joining boxes of the mechanical protections, EAF 412-2024 transformer 05-08-2024 located at the top of the Transformer, during this review was detected humidity 110/12 kV in the valve connection box pressure relief, S/E The Cistern identifying itself as the reason for the automatic operation. After performing corrective maintenance, checking and sealing the other unions, the transformer was re-energized without any additional observation.” The company Sociedad Transmitra Metropolitana S.A. indicates: “Once the OA of the MT1 switch occurred, the integrity of the installation, found its protection and its master relay (86B1). No samples of discharges or faults were evidenced at the installation. The control center performed maneuvers in the switches 12 KV opening of the three feeders supplied by this bar, was checked and verified. The switch 52CT1 EAF 446-2024 25-08-2024 86B1 was subsequently normalized and the result of the voltage was performed in the S bar was closed. During the early hours of Wednesday, August 28, 2024, verification of the protections of feeders Villa Mexico and Switzerland was carried out. During these tests, it was identified that the protection of the feeder Switzerland was defective. Attached is the work permit associated with this activity.” FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company Sociedad Transmista Metropolitana S.A. indicates the following corrective actions: “After automatic operation (OA), the attention was coordinated with the operations guard and maintenance personnel. The STM staff, together with the contractor, carried out an inspection at the installation and found that the Relay Master of Transformer N°3 had been activated by operation of Disconnect valve relief pressure of CTBC. Forced during the inspection of mechanical protections of the transformer, EAF 505-2024 transformer 14-10-2024 found sulfated contacts of the N°3 valve firing switch to solve anomaly 110/23 kV of pressure relief of the CTBC is not detected, its cleaning is carried out between contacts. The company Enel Distribución S.A. does not indicate corrective actions in the short term. Number of faults (without importing Physical Phenomenon) in the same installation: 1 failure occurred in the same affected installation during the last 24 mobile months, corresponding to the Study for Failure Analysis EAF 476-2023. d.4 Electrical Phenomenon PR87T: Transformer differential protection. e. Details of the installation, equipment or element where the failure occurred. The element where the failure originated corresponds to the 52CT3 switch associated with the MT side of the transformer N°3 110/12 kV of S/E San Joaquín, which, according to the data reported by the owner on the Coordinator's Infotechnical platform, is an EIB ROLECT switch, model VB5-40/31 F and with date of manufacture in 1995. In this regard, the company Transmisora Metropolitana S.A. encloses information of the latest maintenances during the 24 months. f. According to DS 327/1997 The company Enel Distribución Chile S.A. indicates: Urban. g. Proposition of the owner regarding the origin of the internal fault. h. Commune where the fault is presented 13123: San Joaquín. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (25-11-2024) 5 days report (28-11-2024) Metropolitan Transmitter Society S.A. (STM) 21-11-2024 28-11-2024 Enel Distribución Chile S.A. (Enel Dx) 22-11-2024 04-12-2024 2. Description of the equipment affected a. Generation system b. Transmission system Element affected Segment Tramo Hora Dec. Time Norm. 03:58 S/E San Joaquín ST Zontal Transformer N°3 110/12 kV 16:03 22/11/2024 S/E San Joaquín ST Zonal Barra N°3 12 kV 16:03 16:11 - The schedules indicated correspond to the information of the company Sociedad Transmisora Metropolitana S.A. c. Consumption Sub Alimentergador / Comuna Loss % consumption Customers H. H. H. H. H.W. H. H. H. H. H. 3705 16:03 16:11 16:15 San Joaquín Aysén - 2.49 0.024 935 16:03 16:11 16:16 San Joaquín Sumar Cotton - 5.47 0.053 2078 16:03 16:11 16:16 San Joaquín Valdivieso - 3.03 0.029 6527 16:03 16:11 16:18 San Joaquín Sumar Fibras - 2.78 0.027 4891 16:03 16:11 16:24 Total: 35.11 MW 0.339 % 39578 - The amounts and times indicated correspond to the information provided by the companies Sociedad Transmisora Metropolitana S.A. and Enel Distribution Chile S.A. 3. Estimation of the energy not supplied Sub-Stación 0uña 0kenna Enel Dx Regulated 6.84 0.13 1.3 San Joaquín San Juan Enel Regulado 4.10 0.13 Dec. (h) San Joaquín San Schubert In Dx 5.32 0.08 1.0 1.0 San Joaquín 0kenna Enel. those Metropolitan Transmitter Society S.A. and Enel Distribución Chile S.A.