Study for failure analysis EAF 549/2024 “Forced disconnection of the bar 110 kV of S/E Center” Date of issue: 06-12-2024 1. General description of the interruption a. Date and Time of failure Date 17/11/2024 Time 06:31 Disconnected consumptions (MW) 23.83 Prior demand of the system (MW) 7925 Percentage of disconnection 0.299% Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Centre / SE286T0058 Type of installation Substation Nominal voltage 110, 23 and 13.8 kV Segment Zonal transmission Owner Fault installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Arístides Quezada Escobar Address Avenida Presidente Riesco N°5561, Office 1701, Floor 17, Las Condes c. Identification of the missing element Name of the affected element Phase 1 pararrayos side 110 kV of the transformer N°2 110/13.8 kV corresponds to S/E Owner N/ET0058T0058 mador N°2 110/13.8 kV de S/E Centro. d.1 Origin and cause of failure Forced disconnection of the bar N°1 110 kV de S/E Center by operation of the switch 52H1, after monophasic failure in its protection zone, by its function of residual timed overcurrent. The cause of forced disconnection corresponds to a balloon with metal cover that, carried by the wind, shortened the electrical distance between the driver of phase 1 of the lightning rod on the 110 kV side of the transformer 110/13.8 kV and earth. d.2 Physical phenomenon: CLI2:A wind driven object towards the drivers. The company CGE Transmission S.A. sent proofs associated to the physical phenomenon indicated, according to the Resolution Exenta N°309-2019 of the Superintendencia de Electricidad y Fucilidads. d.3 Reitation: Repetiónación Fenómeno Físico en la instalación affected: This installation has not been affected by the same physical phenomenon, produced during the last 24 months, physical. ALLA ACTIONS_CORRECTIVES Forced disconnection The company CGE Transmission S.A. points out that: “the inspection EAF 497/2022 of the line 66 kV The 26/12/2022 immediate of the line, detecting point of failure and determining the Maquis - Hualañé correct integrity of this”. In line 66 kV CGE Transmission S.A. points out that: “no actions are considered EAF 025/2023 20/01/2023 Cocharcas - Corrective Hualte”. In line 110 kV The company CGE Transmission S.A. indicates that: EAF 026/2023 The Ruca - Ovalle C1 and 21/01/2023 “Repair of affected structures N°54, N°56, N°57 and C2 replacement of structures E55”. CGE Transmission S.A. indicates that carried out the repair of the driver Failure in line 66 kV EAF line 089/2023 22/02/2023 “Repair of affected structures N°132 and N°133 of the line 66 kV Guindo between Colonel N°/201 - Colonel N° K.A. line LT 66 kV Penco-Tomé in Predio de Forestal Arauco”. CGE Transmission S.A. indicates that it will schedule for June 2023 the Fault online 66 kV EAF 189/2023 28/04/2023 reconfiguration of the sequential record of events in the protections Army - Guido N°2 of the cloth B4 of S/E Army, for purposes to avoid its overwriting. Failure in line 66 kV EAF 197/2023 30/04/2023 The company CGE Transmission S.A. points out that: “It does not apply”. San Fernando - Teno The company CGE Transmission S.A. points out that: Forced disconnection line “It will be carried out in wired and parametrization of the relay EAF 210/2023 of the bar N°2 23 kV 14/05/202 ReyRoller S.A.S. (Siemens) in the field of communications and S/E Angol adjustments IRG B in control unit, will be programmed for the 30 June 2023”. Long-line failure of the company CGE Transmission S.A.A.D. that “does not apply” execute EAF 313/2023 Los Peumos - 25/07/2023 corrective actions of short or long term. Curacautín Falla on the line 66 kV The company CGE Transmission S.A. indicates that “does not apply” execute EAF 339/2023 Los Peumos - 10/08/2023 corrective actions of short or long term. Curacautín Falla on the line 66 kV GE Transmission S.A. notes: “Replacement of the insulator EAF 364/2023 22/08/2023 Nancagua - Paniahue damaged”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Failure on the line 66 kV Transmission S.A. notes the following: EAF 368/2023 San Vicente de Tagua 22/08/2023 “Repair of the cut driver”. Tagua - Las Cabras Fault on the line 66 kV EAF 436/2023 11/10/2023 The company CGE Transmission S.A. notes that “do not apply”. Teno - Curicó Falla in the line 66 kV EAF F. CGE Transmission contractors toured the failed section, detecting branches of trees close to conductors between structures 85 and 86, proceeding to the pruning in the sector and finding no more novelties in the installation. After an attempt of unsuccessful energization, it fails in line 66 kV EAF 238/2024 05/06/2024 takes a second route of the affected section, finding a Victoria - Traiguén lateral driver cut between structures 94 and 95 and, in addition, the damaged crossroads in the structure 95, proceeding to carry out repairs of line in a sector of difficult access to finally energize successfully the stretch 66 kV Tap Off Victoria-Traiguén recovering the S/E Traiguén. The company CGE Transmission S.A. indicates: “The disconnection was carried out in line 66 kV forced from the line Sunday 23 June 2024 to carry out the repair EAF 274/2024 18/06/2024 Villarrica - Pucón from the protection of the driver phase A and C of the vain 495 - 496 and maintenance at other points of the line according to SD 2024061368.” CGE Transmission 16/06/ A. n of the LT 110kV Tap Alto EAF 279/2024 Tap Off Alto Melipilla - 18/06/2024 Melipilla - Bollenar, in the sector where the cortex of eucalyptus Bollenar fell (troll), to verify the condition of the driver and that there are no other elements. It is verified that there was no damage to the drivers, product of the short-circuit arc and no other strange elements are observed in the drivers.” or The company CGE Transmission S.A. points out “Do not apply”. or The company STS S.A. points out the following: “There is not any”. or The company Hidroangol S.A. does not indicate corrective actions short-term in line 66 kV. EAF 330/2024 Angol - Victoria 31/07/2024 or The company Winds of Renaico SpA indicates the following: “No inadequate behavior of the protection systems”. or The company Frontel S.A. indicates “There is no company in line 66 kV The companies involved do not indicate corrective actions of short EAF 331/2024 CO/07/2024 Villarrica - Puctrica”. “No hay”. The State Railways Company does not report. It fails in the circuit N°2 EAF 358-2024 of the line 2x66 kV 01/08/2024 The company CGE Transmission S.A. indicates: “It does not apply”. Loncoche - Villarrica Falla online 66 kV The company CGE Transmission S.A. points out: “Retiro de cortex de EAF 362-2024 01/08/2024 Cocharcas - Hualte Eucalipto in vain 82-83”. Fall in line 66 kV Latorre EAF 363-2024 - Tumbes 01/08/2024 The company CGE Transmission S.A. indicates: “Do not apply”. CGE Transmission S.A. notes that “change in the fault line 66 kV registration SER to prevent overwrite by the element EAF 364-2024 Claniformón Norte - 01/08/2024 59VP, both in the relay model SEL 311C and in the model SEL 311L. Cul24/09/ What will be realized at 30-09 k2024”. Corresponding UTC”. Online failure 2x66 kV EAF 482-2024 19/09/2024 The company CGE Transmission S.A. indicates: “Not applicable”. Maule - Talca N°2 Online failure 66 kV EAF 493-2024 30/09/2024 The company CGE Transmission S.A. indicates: “Not applicable”. Victoria - Traiguén Number of faults (regardless of the physical phenomenon) in the same installation: 2 faults have occurred in the same affected installation, during the last 24 mobile months (EAF 420/2023 and 519/2024).