Study for failure analysis EAF 547/2024 “Forced disconnection of the bar 23 kV of S/E Los Vilos” Date of issue: 05-12-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 14/11/2024 Time 12:35 Disconnected consumptions (MW) 13.6 Prior system demand (MW) 10371.80 Percentage of disconnection 0.40 % Rate Agagón does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Bar 23 kV of S/E Los Vilos / BA02L0051SE025T0002 Type of installation Bar nominal voltage 23 kV Segment Dedicated transmission Owner affected installation Minera Los Pelambres RUT 96.790.240-3 Legal representative Mauricio Larraín * Address Av. Apoquendo N°4001, Floor 18, Las Condes. (*) Data extracted from the Coordinator's REUC platform; in the case of the Legal Representative, it corresponds to the general manager informed on the above platform. c. Identification of the missing element Signup of control and protections of the transformer N° 1st. * Address Av. Apoquindo N°4001, Floor 18, Las Condes. (*) Data extracted from the Coordinator's REUC platform; in the case of the Legal Representative, it corresponds to the general manager informed on the aforementioned platform. d.1 Origin and cause of the failure There was the automatic opening of the 52ET2 switch of S/E Los Vilos, corresponding to the 23 kV side of the transformer N°2 220/23 kV, due to an inadequate operation of the system of protections of the transformer N°1 220/23 kV of that substation, specifically at the time when it proceeded with the reboot of the transformer master relay N°1. In addition, for the same reason, the automatic opening of the switches 52E1 and 52E2 of that substation occurred. The company Minera Los Pelabres declares that the abnormality in the system of protections of the transformer N°1 220/23 kV of S/E Los Vilos affected in an erroneous way to the switch of exit of the transformer N°2 220/23 kV of that substation, where a cross operation of the mechanical protections of these equipments is verified. d.2 Phenó Fonera21 • Maintenance of the last 24 months carried out on the equipment or element where the connection error exists. • Photographic record with date, time and UTM coordinates. • Sequence of protection operation, including a technical report (how protections operated and how they should have operated). d.3 Reiteration: Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 097-2024, EAF 530-2024 and EAF 545-204). Reiteration Physical Phenomenon in facilities of the same owner: Yes there have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company Minera Los Pelambres indicates: “50/03/F transformer system 2, checks logic of forced disconnection of operation to improve it and k97 with improvement of the SAF bar 23V24 e Vilos control and protections of the transformer 2”. “Review the control system and protections, in addition to the logic of protection operation 50 BF of the transformer 1”. The company Minera Los Pelambres, in its 48-hour report, indicates: Forced disconnection of “Revision to all control systems, mechanics, measurement, EAF 530-2024 the bar 23 kV of S/E The 03/11/2024 levels and tests to the transformer. Determine the cause of the failure Vilos and perform all corrective actions as appropriate. Review of settings and commands, taking into consideration the loss of power by circuit 2”. “Start a lifting of the control system and leave the transformer T1 operational. Transformer remains denergized.” Forced disconnection of “Exhaustive inspection of the installations”. EAF 545-2024 the bar 23 kV of S/E The 13/11/2024 “End lifting of the control system and correct errors Wires of alarm in the control circuits associated to the transformers T1 and T2”. Number of faults (without importing two Fic) at the same installation 97-2024, EAF 530-2024 and EAF 545-2024). d.4 Electrical phenomenon EN86: Enclosure. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the protection schemes of the transformer N°1 220/23 kV of S/E Los Vilos, whose transformer, as reported by its owner on the Coordinator's Infotechnical platform, is of the Weg brand with a capacity of 30 MVA and its entry into operation was on November 23, 2022. The company Minera Los Pelambres did not forward the maintenances carried out during the last 24 months to the transformer N°1 220/23 kV of S/E Los Vilos, along with its control and protection systems. f. Urban or rural location according to DS 327/1997 does not apply. g. Propion of the owner regarding the origin of the internal failure, according to the indicated by Minera Los Pelambres in its 48-hour Fall Report. h. Comuna where the failure is presented 04203: Los Vilos. i. Date of delivery of information to the Coordinator of 48-20-11 ion b. Transmission system Affected element Segment Stage Time Dec. Time Norm. S/E The Vilos ST Dedicated Bar 23 kV 12:35 12:51 - The hours indicated correspond to the information provided by the company Minera Los Pelambres. c. Consumption Loss of feeder / % consumption Customers H. H. H. S/E Comuna Consumption Pre-fall pipe Affected Dec. Disp. Norm. (MW) The Vilos Circuit N°1 / E1 Los Vilos 6.80* 0.070 12:35 12:51 13:04 1 Los Vilos Circuit N°2 / E2 Los Vilos 6.80* 0.070 12:35 12:51 12:54 Total: 13.60 MW 0.140 % - The times indicated correspond to the information provided by the company Minera Los Pelameras. - (*) Proration of the total reported on the basis of the quantity of feeders. 3. Estimate of the energy not supplied Feeder correspond / Type of time ENS S/E Company 0 - (*) Assessment of the total reported on the basis of the number of feeders. The detail was not provided for each feeder. - Expected recovery curve v/s actual recovery. It is noted that the total recovery of consumption was achieved at the most 13 minutes after the expected time. - Average recovery speed. - Speed of Range Power (MW) recovery (h) (MW/h) First 80 % 10.88 0.48 22.53 Last 20 % 2.72 0.48 5.63 100 % Total 13.60 0.48 28.16 4. Description of the configurations at the moments before and after the failure Pre-failure system demand: 10371.80 MW Frequency Control Regulation distributed frequency in the SEN prior to failure, through the Toro (U1) plants, El Toro (U2), El Toro (U3), El Toro (U3), PFV DIEGO DE ALMAGRO SUR, PFV MALGARIDA and Ralco (U1). Operation Scheduled prior to failure, through the Toro (U1) plants, El Toro (U2), The Toro (U2), The Toro (U2), and Toro (U3), the PFV DIE of the Central Movement is attached Detail of the 1st of November 2024. CDC newsroom for the day 14 November 2024. Maintenances In Annex No 4 the details of the maintenances programmed and forced for the day 14 November 2024. Status and configuration prior to the failure Prior to the failure, the transformer N°1 220/23 kV of S/E Los Vilos was out of service by the SDCF N°2024121689 in force to the date. Other relevant background As indicated by Minera Los Pelambres in its 48-hour and 5-day Fall Reports: “Event produced when resetting master associated with transformer T1 (86T1) and reflected in T2 due to connection failure.” “Possible error in wiring of the control system.” “Once the disconnections associated with the transformer master relay N°1 (mechanical protections) are withdrawn, the relay associated to transformer T1 (86T1), at which time the operation (unset) of switches 52ET2, 52E1 and 52E2 occurs simultaneously.”