Estudio para análisis de falla EAF 547/2024
“Desconexión forzada de la barra 23 kV de S/E Los Vilos”
Fecha de Emisión: 05-12-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 14/11/2024
Hora 12:35
Consumos desconectados (MW) 13.6
Demanda previa del sistema (MW) 10371.80
Porcentaje de desconexión 0.140 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Barra 23 kV de S/E Los Vilos / BA02L0051SE025T0002
Tipo de instalación Barra
Tensión nominal 23 kV
Segmento Transmisión dedicada
Propietario instalación afectada Minera Los Pelambres
RUT 96.790.240-3
Representante Legal Mauricio Larraín *
Dirección Av. Apoquindo N°4001, Piso 18, Las Condes.
(*) Datos extraídos desde la plataforma REUC del Coordinador; en el caso del Representante Legal, corresponde al gerente general
informado en la mencionada plataforma.
c. Identificación del elemento fallado
Esquema de control y protecciones del transformador N°1 220/23 kV de S/E
Nombre del elemento fallado
Los Vilos / ET01L0051SE025T0002
Propietario elemento fallado Minera Los Pelambres
RUT 96.790.240-3
Representante Legal Mauricio Larraín *
Dirección Av. Apoquindo N°4001, Piso 18, Las Condes.
(*) Datos extraídos desde la plataforma REUC del Coordinador; en el caso del Representante Legal, corresponde al gerente general
informado en la mencionada plataforma.
d.1 Origen y causa de la falla
Se produjo la apertura automática del interruptor 52ET2 de S/E Los Vilos, correspondiente al lado 23
kV del transformador N°2 220/23 kV, debido a una operación inadecuada del sistema de protecciones
del transformador N°1 220/23 kV de dicha subestación, específicamente en el momento en que se
procedió con el reinicio de relé maestro del transformador N°1. Adicionalmente, por el mismo motivo,
se produjo la apertura automática de los interruptore 52E1 y 52E2 de dicha subestación.
La empresa Minera Los Pelambres declara que la anormalidad en el sistema de protecciones del
transformador N°1 220/23 kV de S/E Los Vilos afectó de manera errónea al interruptor de salida del
transformador N°2 220/23 kV de dicha subestación, donde se comprueba una operación cruzada de
las protecciones mecánicas de dichos equipos.
d.2 Fenómeno Físico:
OPE21: Error en conexionado en elementos de poder, protección o control.
La empresa Minera Los Pelambres no remite los antecedentes (probatorios) para acreditar el fenómeno
físico declarado, lo que se detalla a continuación:
• Mantenimientos de los últimos 24 meses realizados en el equipo o elemento donde existe el
error de conexionado.
• Registro fotográfico con fecha, hora y coordinadas UTM.
• Secuencia de operación de protecciones, incluyendo un informe técnico (cómo operaron las
protecciones y cómo debieron haber operado).
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación sí ha sido afectada por el mismo
fenómeno físico, durante los últimos 24 meses móviles (EAF 097-2024, EAF 530-2024 y EAF 545-
2024).
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Sí se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa Minera Los Pelambres indica:
“Se bloquea 50BF de transformador 2, se revisa lógica de
Desconexión forzada de operación para mejorarla y se continúa con los trabajos de mejora
EAF 097-2024 la barra 23 kV de S/E Los 05/03/2024 y normalización de alambrado y conexionado del sistema de
Vilos control y protecciones del transformador 2”.
“Revisar el sistema de control y protecciones, además de la lógica
de operación de la protección 50 BF del transformador 1”.
La empresa Minera Los Pelambres, en su Informe de 48 horas,
indica:
Desconexión forzada de “Revisión a todos los sistemas de control, mecánicos, de medición,
EAF 530-2024 la barra 23 kV de S/E Los 03/11/2024 niveles y pruebas al transformador. Determinar la causa de la falla
Vilos y realizar todas las acciones correctivas que correspondan.
Revisión de ajustes y comandos, tomando en consideración la
perdida de energía por el circuito 2”.
“Iniciar un levantamiento del sistema de control y dejar operativo
el transformador T2. Transformador T1 queda desenergizado.”
Desconexión forzada de
“Inspección exhaustiva de las instalaciones”.
EAF 545-2024 la barra 23 kV de S/E Los 13/11/2024
“Terminar levantamiento del sistema de control y corregir errores
Vilos
de alambrado en los circuitos de control asociados a los
transformadores T1 y T2”.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se han producido dos fallas
en la misma instalación afectada, durante los últimos 24 meses móviles (EAF 097-2024, EAF 530-2024
y EAF 545-2024).
d.4 Fenómeno eléctrico
EN86: Enclavamiento.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a los esquemas de protección del transformador N°1
220/23 kV de S/E Los Vilos, cuyo transformador, según lo informado por su propietario en la plataforma
Infotécnica del Coordinador, es de la marca Weg con una capacidad de 30 MVA y su entrada en
operación fue el 23 de noviembre de 2022.
La empresa Minera Los Pelambres no remitió los mantenimientos realizados durante los últimos 24
meses al transformador N°1 220/23 kV de S/E Los Vilos, junto a sus sistemas de control y protecciones.
f. Ubicación urbana o rural según DS 327/1997
No aplica.
g. Proposición del propietario respecto del origen de la falla
Interno, de acuerdo con lo indicado por Minera Los Pelambres en su Informe de Falla de 48 horas.
h. Comuna donde se presenta la falla
04203: Los Vilos.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(16-11-2024) (21-11-2024)
Minera Los Pelambres 15-11-2024 29-11-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Los Vilos ST Dedicado Barra 23 kV 12:35 12:51
- Las horas señalas corresponden a lo informado por la empresa Minera Los Pelambres.
c. Consumos
Pérdida de
Alimentador / % consumo Clientes H. H. H.
S/E Comuna Consumo
Paño pre-falla Afectados Desc. Disp. Norm.
(MW)
Los Vilos Circuito N°1 / E1 Los Vilos 6.80* 0.070 12:35 12:51 13:04
1
Los Vilos Circuito N°2 / E2 Los Vilos 6.80* 0.070 12:35 12:51 12:54
Total: 13.60 MW 0.140 % 1
- Los horarios señalados corresponden a lo informado por la empresa Minera Los Pelambres.
- (*) Prorrateo del total informado en base a la cantidad de alimentadores. No se proporcionó el detalle por cada alimentador.
3. Estimación de la energía no suministrada
Alimentador / Tipo de Pérdida de Tiempo Tiempo ENS
S/E Empresa
Paño Cliente Consumo (MW) Indisp. (h) Desc. (h) (MWh)
Los Vilos Circuito N°1 / E1 Minera Los Pelambres Libre 6.80* 0.27 0.48 3.3
Los Vilos Circuito N°2 / E2 Minera Los Pelambres Libre 6.80* 0.27 0.32 2.2
Clientes Regulados : MWh
Clientes Libres : 5.5 MWh
Total : 5.5 MWh
- Los montos y horarios señalados corresponden a lo informado por la empresa Minera Los Pelambres.
- (*) Prorrateo del total informado en base a la cantidad de alimentadores. No se proporcionó el detalle por cada alimentador.
- Curva de recuperación esperada v/s recuperación real.
Se observa que la recuperación total de los consumos se concretó a lo más 13 minutos después del
tiempo esperado.
- Velocidad promedio de recuperación.
Tiempo Velocidad de
Rango Potencia (MW) recuperación recuperación
(h) (MW/h)
Primer 80 % 10.88 0.48 22.53
Último 20 % 2.72 0.48 5.63
100 % Total 13.60 0.48 28.16
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10371.80 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales El Toro (U1), El Toro
(U2), El Toro (U3), PFV DIEGO DE ALMAGRO SUR, PFV MALGARIDA y Ralco (U1).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 14 de noviembre de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 14 de noviembre de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del Movimiento de Centrales e Informe Diario del CDC para el día
14 de noviembre de 2024.
Mantenimientos
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 14 de
noviembre de 2024.
Estado y configuración previo a la falla
Previo a la falla, el transformador N°1 220/23 kV de S/E Los Vilos se encontraba fuera de servicio
mediante la SDCF N°2024121689 vigente a la fecha.
Otros antecedentes relevantes
Según lo señalado por Minera Los Pelambres en sus Informes de Falla de 48 horas y de 5 días:
“Evento producido al resetear relé maestro asociado a transformador T1 (86T1) y que se refleja en
T2 por falla de conexionado.”
“Posible error en cableado del sistema de control.”
“Una vez retirados los desenganches asociados con el relé maestro del transformador N°1
(protecciones mecánicas), se procede a resetear relé maestro asociado a transformador T1 (86T1),
momento en el que simultáneamente se produce la operación (desenganche) de interruptores
52ET2, 52E1 y 52E2.”