Study for fault analysis EAF 544/2024 “Forced disconnection of line 110 kV Ovalle - Illapel” Date of issue: 03/12/2024 1. Detailed description of disturbance a. Date and Time of failure Date 12/11/2024 Time 13:56 Unconnected consumptions (MW) 5.20 Prior system demand (MW) 10319.88 Percentage of disconnection 0.050% Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 110 kV Ovalle - Illapel / LT015CI1TR02----T0058 and LT015CI1TR03---- T0058 Type of installation Line Nominal voltage 110 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Ivan Quezada Escobar Address Av. President Riesco N°5561 P14, Las Condes. c. Identification of the element affected Disconnector 89HT1-1 of S/E Central Costará / DC0104 Gneg l Coordinator. d. Origin and cause of failure The automatic opening of the S/E Illapel 52H3 switch, associated with line 110 kV Ovalle - Illapel, by operation of its directional protection of residual overcurrent against a fault in the 89HT1-1 S/E Central Comberbalá disconnector, associated with section 110 kV Tap Off Structure N°248 - S/E Central Comberbalá. The cause of the failure is attributed to the contact of a wind-drawn awning, with the driver of phase C of the energized end of the 89HT1-1 S/E Central Comberbalá disconnector, associated with section 110 kV Tap Off Structure N°248 - S/E Central Comberbalá. The aforementioned awning was used during a maintenance in S/E Central Comberbalá (according to SD N°202411559). d.2 Physical phenomenon: CLI2: Object carried by the wind towards the drivers. d.3 Remission: The above mentioned awning was during a maintenance in S/E Central Comberbalá (according plant) (according to the same owner). Wemos 24 months mobile. Number of faults (no matter Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 months mobile. d.4 Electric phenomenon PR51N: Protection of residual timed overcurrent. e. Installation details, equipment or element where the fault occurred The element where the fault originated corresponds to the 89HT1-1 S/E Central Combbarbalá disconnector, associated to the 110 kV Tap Off stretch Structure N°248 - S/E Central Combbarbalá, which, according to information from its owner on the Coordinator's Infotecnica platform, has the following characteristics: Nominal current / Acceptable short-lived current: 2.5 kA / 40 kA Motorized, horizontal layout of Disconnector type: central opening. Nominal current / Acceptable short-duration current: 2.5 kA / 40 kA Voltage level: 123 kV Date of service: 15-09-2021 In this regard, the company Prime Energía Quickstart SpA does not refer to information of the maintenances 24 months Cobal. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (14/11/2024) (19/11/2024) CGE Transmission S.A. 12/11/2024 27/11/2024 Minera Altos de Punitaqui Ltda Unsent Prime Energía Quickstart SpA 12/11/2024 02/12/2024 2. Description of the equipment concerned to. Generation system b. Transmission system Affected Element Segmento Tramo Decc. Hour Norm. LT 110 kV Illapel - Ovalle ZIPEL - Illapel 13:56 14:33 LT 110 kV Illapel - Illapel - Illapel 13:56 14:33 LT 110 k Illapel - Ovalle ST Zonale Ovalle - Tap Punitaqui 13:56 14:33 c. ibre 5.20 0.62 0.62 3.2 Punitaqui Ltda Customers Regulated : MWh Free Customers : 3.2 MWh Total : 3.2 MWh - The amounts indicated correspond to the information provided by the company CGE Transmission S.A. - Expected recovery curve v/s real recovery. 1 1 1 0 0 0 0 0 0 6 4 2 7 4 0 :4 :0 :3 ::1 :4 :2 :0 8 4 0 2 8 4 0 R e p e p e e ra c i n p e r d 1 to 0 0 0 0 0 % R e c u p e e r i r re a l No differences are observed between the expected recovery times and actual recovery of the affected consumptions. - Average recovery speed. Power (MW) Recovery time (h) Recovery speed (MW/h) First 80 % 4.16 0.62 6.71 Last generation 20 % 1.04 0.68 100 % Total 5.20 0.62 8.39 4. 024. Royal Operation The details of the actual generation of 12 November 2024 are attached in Annex No2.