Study for failure analysis EAF 543/2024 “Forced disconnection of the bar 110 kV of S/E Chirre” Date of issue: 03/12/2024 1. General description of the interruption a. Date and Time of failure Date 12/11/2024 Time 11:23 Unconnected consumptions (MW) 0.82 Prior demand of the system (MW) 9382 Percentage of disconnection 0.008 % Rate of shutdown Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Chirre / SE045T0003 Type of installation Substation Nominal voltage 110 kV S/E Chirre / BA01T0003SE045T0003 Owner failure element South Transmission System S.A. RUT 77.312.201-6 Legal Representative Francisco Alliende Address Manuel Bulnes 441, Osorno c. Identification of the failed element Name of the affected element Bar 110 kV S/E Chirre / BA01T0003SE0003 Owner failed element South Transmission System S.A. RUT 77.312.201-6 Legal Representative Francisco Alliende c. or, as indicated by the company South Transmission System S.A., by the action of a bird. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). In this regard, the company South Transmission System S.A. refers the following evidence and background in support of the declared physical phenomenon: • Photographic record with date, time and UTM coordinates of the failure point. • Report the number of times that the installation has been affected by this cause, with or without affecting supply. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. Name Date Corrective Actions of Short Term Corrective Actions EAF 423-2022 15/11/22 The company STS S.A. notes: “There are no SAF/S”. 68/2023 19/06/23 Puerto Montt at value of ratio 2500/5. The above is not indicated. it is realized with date 23 of June of 2023 according to the request for intervention SI 2023055207“. The companies SAESA and STS S.A. no SAESA companies and STS S.A. do not indicate actions EAF 272/2023 22/06/23 indicate corrective actions of short term corrective long term. South Transmission System S.A. points out that “no South Transmission System S.A. EAF 500/2023 16/11/23 there”. it states that “no South Transmission System S.A. indicates that “no South Transmission System S.A. EAF 525/2023 08/12/23 there”. it states that “no South Transmission System S.A. indicates that “no South Transmission System S.A. indicates that “no South Transmission System S.A. There will carry out works S.A. EAF 012/2024 11/01/24 there”. it states that “no South Transmission System S.A.A. indicates that “no South Transmission System S.A”. ón del Sur S.A. points out that “no South Transmission System S.A. EAF 450/2024 26/08/24 there is”. notes that “there are”. South Transmission System S.A. no South Transmission System S.A. notes that “no EAF 468/2024 06/09/24 indicates corrective actions of long there”. term. Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation during the last 24 mobile months. d.4 Electric Phenomenon PR87B: Differential Bar Protection. e. Details of the installation, equipment or item where the failure occurred According to what was indicated by the company South Transmission System S.A., the fault occurred in the insulators that hold the downhill pads from the bar 110 kV to the potential transformers of the bar. e. Details of the installation, equipment or element where the failure occurred According to the owner, the S/E Chirre 110 kV has the following characteristics: • Urban Permanent Thermal Limit: 0.53 kA • Rural Type of Driver Section: AAC Date of the owner: Company Austral de Electricidad S.A. did not submit its Reports of Failure of 48 hours nor of the fifth day, therefore, it does not count with the urban or rural qualification of the distribution feeders in half voltage affected. g. Proposition of the owner regarding the origin of the fault The company Transmission System of the South S.A. indicates: Force Major. h. Commune where the fault is presented 10301: Osorno i. Date of delivery of the information to the Coordinated Coordinator Report of 48 hours (14/11/2024) 5 days report (19/11/2024) Summits SpA 12/11/2024 15/11/2024 Hydromocho S.A. 12/11/2024 Licán SpA 12/11/2024 02/12/2024 South Transmission System S.A. (STS) 12/11/2024 20/11/2024 Autonomous Electricity Company S.A. (SAESA) Not submitted 2. Description of the equipment affected Central Generation Unit Loss of Generation (MW) H. Disconnection H. In the case of the normalisation schedule of the generation of the unit N°1 of the Licán plant, it was obtained from the historical record of the Coordinator's SCADA. b. Transmission system Affected element Segment Tram Time Dec. Time Norm. Substation Chirre ST Zonal Main bar 110 kV 11:23 12:55 - The hours indicated correspond to what indicated by the company STS S.A. c. Consumptions Sub-Fooder / Commune Loss of % Customers H. H. H. Station Paño Consumption Affected Dec. Dispon. Norm. (MW) pre-falls Ranco Lake, Río Chirre Futahuente / E1.41 0.004 4242 11:23 12:55 12:01 Bueno Chircaihue / E2 Puyehue, Río Bueno 0.41 0.004 1370 11:23 12:55 12:01 Total: 0.82 MW 0.008 % 5612 - The amounts and times indicated correspond to the information of the company South S.A transmission system. In addition, since the “Information of the case MMG is identified by M. its connection point in the Futahuente feeder, was added its generation to that feeder), and considering that there are no data of these PMGDs in the Platform of Reception of Measures for Economic Transfers, it was assumed that both generated at full capacity prior to the failure. 3. Estimate of the power not supplied Sub-Station Feeder / Paño Company Type of Time Loss Time ENS Client Consumption (MW) Indispon. (h) Dec. (MWh) Chirre Futahuente / E1 SAESA Regulated 0.41 1.53 0.63 0.3 Chirre Chiscaihue / E2 SAESA Regulated 0.41 1.53 0.63 0.3 Customers Regulated : 0.6 MWh Free Customers : MWh Total : 0.6 MWh - The amounts indicated correspond to the information provided by the company South S.A. Transmission System, in addition to what was indicated at the foot of the table of point 2.c. - Expected recovery curve v/s actual recovery. The difference between the actual recovery times regarding the availability times of the respective primary bars, which responds to the speed of early consumptions. Recovery time Recovery speed Range Power (MW) (h) (MW/h) First 80 % 0.66 0.63 1.05 Last 20 % 0.16 0.63 0.25 100 % Total 0.82 0.63 1.30 4. Description of the configurations at the pre-failure and post-failure times Pre-failure system demand: 9382 MW Frequency regulation Frequency control distributed in the pre-failure SEN, using the power plants: Colbun (U2), Pehuenche (U1), PDV Almeyda, PFV Conejo and PFV El Romero. Status and configuration prior to failure Pre-failure, transmission facilities operated in a normal way. Other relevant background In addition, the failure reports of facilities entered into the system of the National Electrical Coordinator by SpA Summits, Hydromocho S.A., Licán SpA and South S.A Transmission System are attached. Additionally, the data provided by those companies (Annex 1 hourly 1 hour N°2) will be requested by 1 issue of S. 0A., Licán SpA. and other transmission system S. (Annex N°1) and other background by the 1 hourly 1 hourly 1 hourly by 1 hourly 1 hourly 1 hourly 1 hourly. 1 hourly 1 hourly 1 hourly 1 hourly 1 hourly 1 hourly 1 hourly 1 hourly 1 hourly. 1 hourly 1 hourly 1 hourly 1 hourly 1 hourly 1 hourly 1 hourly 1 hourly 1 hourly. 5 :2 :0 :3 :0 :0 :0 :3 6 7 8 0 1 2 3 4 6 5 0 .0 R % e c u p e r e r a l R e c u p e r e r e r e s p e 1 ra 0 d 0 to 0 %