Study for fault analysis EAF 542/2024 “Forced bar disconnection 23 kV N°1 and N°2 of S/E Alcones” Date of issue: 29-11-2024 1. Detailed description of disturbance a. Date and Time of failure Date 10/11/2024 Time 10:16 Disconnected consumptions (MW) 7.00 Prior system demand (MW) 8226.07 Percentage of disconnection 0.085 % Rate Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Alcones / SE165T0058 Type of installation Substation Nominal voltage 23 kV Segment Zoneal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Arístides Quezada Escobar Address Pdte. Riesco 5561, floor 14, Las Condes. c. Identification of the failed element Name of the affected element Feeder Pichilemu de S/E Alcones / PA010 Esco58SE165T0058 (*) Owner of failure Company General of Electricity S1.3 S/E Alcones's 23 kV N°1 and N°2 bars, while being fed through an MT enmalle between S/E Alcones's Pichilemu feeders and S/E Marchigüe's Peñablanca feeders. At the time of the failure, scheduled work was carried out on the 66 kV Marchigüe - Alcones line and on S/E Alcones' 66/23 kV transformers. The company CGE Transmitación S.A. indicates that the origin of the disconnection is attributed to the operation of protections in the Pichilemu feeder's distribution network of the mentioned S/E. For its part, the company Compañía General de Electricidad S.A. mentions that there was an inverse flow overload in the distribution network. d.2 Physical Phenomenon: OPE6: Failures in third-party installations or in another segment The companies CGE Transmitación S.A. and Compañía General de Electricidad S.A. does not provide evidence to prove the declared physical phenomenon during the last months. d.3 Confirmation: owner with the same physical phenomenon, during the last 24 mobile months: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVE Opening of the switch EAF 528-2023 10-12-2023 Not indicated. 52CT8 of S/E Sugar Pan Number of faults (regardless of the physical phenomenon) in the same installation: There have been no faults in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon SO50: Instant phase overcurrent. e. Details of the installation, equipment or element where the fault occurred Because the fault originated in distribution networks, there is no clarity regarding the element where the event occurred that affected the installations of 23 kV of S/E Alcones, which caused the loss of supply of the rods 23 kV N°1 and N°2 of the mentioned S/E. Therefore, there is no history to give details of the associated element. f. Urban or rural location according to DS 327/1997 The company General Light Company S.A. g. indicates the failure of the owner: Information to the Coordinated Coordinator 48 hour report (12-11-2024) 5 day report (15-11-2024) CGE Transmission S.A. (CGE Tx) 10-11-2024 21-11-2024 General Electricity Company S.A. (CGE S.A.) 12-11-2024 18-11-2024 2. Description of equipment affected to. Generation System b. Transmission System Affected Element Segment Time Dec. Time Norm. S/E Alcones ST Zonal Barra N°1 23 kV 10:16 11:57 S/E Alcones ST Zon Barra N°2 23 kV 10:16 11:39 - The amounts and times indicated correspond to the information provided by the company CGE Transmission S.A. c. Consumptions Sub-Food/ Commune Loss % consumption Customers H. H. H. Estáncia Peño Consumo (MW) Alchilemu 11:16 D. Dispon. Norm. Alcones Pichilemu / E3 Pichilemu 0.0000 1 10:16 11:16 These CGE Transmission S.A. and General Electricity Company S.A. 3. Estimate of energy not supplied Sub- Feeder/ Company Type of time loss Time ENS Time Time-loss Time-loss Time-loss Time-loss Type ENS Station Page Client Client Consumption (MW) Indispon. (h) Desc. (h) (MW) Alcons Pichilemu / E3 CGE S.A. Regulated 0.00 1.68 1.68 0.0 Alcons Pichilemu / E3 CGE S.A. Regulated 0.00 0.00 1.68 1.68 1.68 0.0 Alcons Pichilemu / E3 CGE S.A. Regulated 0.00 0.00 1.68 1.68 0.0 Alcons Pichilemu / E3 CGE S.A. Regulated 2.34 1.68 1.68 1.68 3.9 Alcons Pichilemu / E3 CGE S.A. Regulated 0.66 1.68 1.68 1.1 1.1 Alcons Mallermo / E1 CGE S.A. Regulated 0.4 1.38 1.38 1.38 0.6 Customers Regulated : 1.38 1. The 10.5 MW Customers Free Customers : Mhu Mhu Total : Mhuwww Total : 10.5 % Total: 10.5 % % % % Total - 10.5 % % % Total The recovery: 10.5 3 months The recovery: 10.5 % % % % % % % Total The 10.5 3 months The 10, The recovery: 1.38 Mw % Total The recovery: 1.38 3.38 1.38 1.38. The recovery: 1.38 1.38 1.38. The total The total - Recovery The recovery recovery: 1.38 1.38 1.38 1.38 1.38 4.38 4.38 4.38 4. Average recovery ocity. Power Speed Range Recovery (MW) (h) (MW/h) First 80 % 5.60 1.38 4.05 Last 20 % 1.40 1.38 1.01 100 % Total 7.00 1.38 5.06 4. Description of configurations at pre-failure and post-failure times Pre-failure system demand: 8226.07 MW Frequency Regulation Distributed frequency control in the National Electrical System, prior to failure, using the Colbun (U1 and U2) power stations, El Toro (U1, U2, U3 and U4), Mujillones (IEM), PFV Diego Almagro Sur, PFV Malgarida, and Ralco (U1 and U2). Scheduled Operation The details of the generation scheduled for November 10, 2024 are attached. Royal Operation The details of the actual generation on November 10, 2024 are attached.