Estudio para análisis de falla EAF 542/2024
“Desconexión forzada de barras 23 kV N°1 y N°2 de S/E Alcones”
Fecha de Emisión: 29-11-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 10/11/2024
Hora 10:16
Consumos desconectados (MW) 7.00
Demanda previa del sistema (MW) 8226.07
Porcentaje de desconexión 0.085 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación S/E Alcones / SE165T0058
Tipo de instalación Subestación
Tensión nominal 23 kV
Segmento Transmisión Zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Arístides Quezada Escobar
Dirección Pdte. Riesco 5561, piso 14, Las Condes.
c. Identificación del elemento fallado
Nombre del elemento afectado Alimentador Pichilemu de S/E Alcones / PA010T0058SE165T0058 (*)
Propietario elemento fallado Compañía General de Electricidad S.A.
RUT 76.411.321-7
Representante Legal Iván Arístides Quezada Escobar
Dirección Pdte. Riesco 5561, piso 14, Las Condes.
(*) El código corresponde al paño asociado al alimentador afectado.
d.1 Origen y causa de la falla
Se produjo la pérdida de suministro en las barras 23 kV N°1 y N°2 de S/E Alcones, mientras eran
alimentadas a través de un enmalle MT entre los alimentadores Pichilemu de S/E Alcones y Peñablanca
de S/E Marchigüe. Al momento de la falla, se realizaban trabajos programados en la línea 66 kV
Marchigüe - Alcones y en los transformadores 66/23 kV de S/E Alcones.
La empresa CGE Transmisión S.A. indica que el origen de la desconexión se atribuye a la operación de
protecciones en la red de distribución del alimentador Pichilemu de la mencionada S/E. Por su parte,
la empresa Compañía General de Electricidad S.A. menciona que se produjo una sobrecarga por flujo
inverso en la red de distribución.
d.2 Fenómeno Físico:
OPE6: Fallas en instalaciones de terceros u en otro segmento
Las empresas CGE Transmisión S.A. y Compañía General de Electricidad S.A. no entregan antecedentes
probatorios para acreditar el fenómeno físico declarado.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con un mismo fenómeno físico, durante los últimos 24 meses
móviles:
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Apertura intempestiva del interruptor
EAF 528-2023 10-12-2023 No se señalan.
52CT8 de S/E Pan de Azúcar
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se ha producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
SO50: Sobrecorriente instantánea de fase.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
Debido a que la falla tuvo su origen en redes de distribución, no existe claridad respecto del elemento
donde se produjo el evento que afectó a las instalaciones de 23 kV de S/E Alcones, que originó la
pérdida de suministro de las barras 23 kV N°1 y N°2 de la mencionada S/E. Por lo tanto, no se dispone
de antecedentes que permitan dar detalles del elemento asociado.
f. Ubicación urbana o rural según DS 327/1997
La empresa Compañía General de Electricidad S.A. indica: Urbano/Rural.
g. Proposición del propietario respecto del origen de la falla
No se indica.
h. Comuna donde se presenta la falla
6204: Marchigüe.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (12-11-2024) Informe de 5 días (15-11-2024)
CGE Transmisión S.A. (CGE Tx) 10-11-2024 21-11-2024
Compañía General de Electricidad S.A. (CGE S.A.) 12-11-2024 18-11-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Alcones ST Zonal Barra N°1 23 kV 10:16 11:57
S/E Alcones ST Zonal Barra N°2 23 kV 10:16 11:39
- Los montos y horarios señalados corresponden a lo informado por la empresa CGE Transmisión S.A.
c. Consumos
Sub- Alimentador/ Comuna Pérdida de % consumo Clientes H. H. H.
Estación Paño Consumo (MW) pre-falla Afectados Desc. Dispon. Norm.
Alcones Pichilemu / E3 Pichilemu 0.00 0.000 1 10:16 11:57 11:57
Alcones Pichilemu / E3 Marchigüe 2.34 0.028 145 10:16 11:57 11:57
Alcones Pichilemu / E3 Pumanque 0.66 0.008 1 10:16 11:57 11:57
Alcones Mallermo / E1 La Estrella 0.00 0.000 2 10:16 11:39 11:39
Alcones Mallermo / E1 Pichilemu 3.56 0.043 13502 10:16 11:39 11:39
Alcones Mallermo / E1 Marchigüe 0.44 0.005 1325 10:16 11:39 11:39
Total: 7.00 MW 0.085 % 14976
- Los montos y horarios señalados corresponden a lo informado por las empresas CGE Transmisión S.A. y Compañía General de
Electricidad S.A.
3. Estimación de la energía no suministrada
Sub- Alimentador/ Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Estación Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
Alcones Pichilemu / E3 CGE S.A. Regulado 0.00 1.68 1.68 0.0
Alcones Pichilemu / E3 CGE S.A. Regulado 2.34 1.68 1.68 3.9
Alcones Pichilemu / E3 CGE S.A. Regulado 0.66 1.68 1.68 1.1
Alcones Mallermo / E1 CGE S.A. Regulado 0.00 1.38 1.38 0.0
Alcones Mallermo / E1 CGE S.A. Regulado 3.56 1.38 1.38 4.9
Alcones Mallermo / E1 CGE S.A. Regulado 0.44 1.38 1.38 0.6
Clientes Regulados : 10.5 MWh
Clientes Libres : MWh
Total : 10.5 MWh
- Los montos y horarios señalados corresponden a lo informado por las empresas CGE Transmisión S.A. y Compañía General de
Electricidad S.A.
- Curva de recuperación esperada v/s recuperación real.
12:00
11:57
11:54 1111::5577 1111::5577 1111::5577
11:51
11:48
11:45
11:42
11:39
11:36 1111::3399 1111::3399 1111::3399
11:34
11:31
11:28
0% 33% 43% 43% 94% 100%
Recuperación real Recuperación esperada
No se observan diferencias entre los horarios de recuperación esperada y la recuperación real para los
distintos consumos afectados.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 5.60 1.38 4.05
Último 20 % 1.40 1.38 1.01
100 % Total 7.00 1.38 5.06
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 8226.07 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales Colbún (U1 y U2), El Toro (U1, U2, U3 y U4), Mejillones (IEM), PFV Diego Almagro Sur, PFV
Malgárida, y Ralco (U1 y U2).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 10 de noviembre de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 10 de noviembre de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
10 de noviembre de 2024.