Study for fault analysis EAF 541/2024 “Fault in the closing of the switch 52C11 of S/E Colo Colo” Date of issue: 29-11-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 09/11/2024 Time 15:29 Consumptions disconnected (MW) 3.9 Prior system demand (MW) 9797.8 Percentage of disconnection 0.040 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of installation Colo Colo Colo C11 / PA311T0058SE044T0058 Type of installation Substation Nominal voltage 66 and 15 kV Segmention Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Quezada de Escobar Address Av. President Riesco N°5561 floor 14, Las Condes, Metropolitan Region of Santiago. c. Identification of the element failed Name of affected element Interruptor 52C11 of S/E Colo Colo / IM01T0058 C00 A remote locking order was produced to the 52C11 switch of S/E Colo Colo which could not be specified, because the control associated with the switch was in local mode. The 52C11 switch of S/E Colo Colo was previously in open state due to failure in medium voltage networks (Ongolmo feeder). d.2 Physical Phenomenon: OPE7: Operator error. d.3 Reiteration: Reiteration: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in installations of the same owner with a same physical phenomenon, during the last 24 mobile months: FALLA NAME_FALLA DATE_FALLACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates: “It is programmed for the day 07-12-2022 the improvement in the description of the position of the 52E1 switch of S/E Avellano Power in the relé SEL 451/21 Actions. Relay corresponding to the system 2 of protection (SEL-311L) bar 13.2 kV of line 66 kV Los Buenos Aires - Los Angeles, with the aim of clarifying S/E Chocalán the operation of this protection relay, taking into account the non-operation of the protection system 1, which corresponds to another model (SEL-311C). Differences in the operating algorithms of these two models of relay will be reviewed, together with specific details associated with adjustments of both models of protection”. Untimely opening of the EAF 483-2022 21-12-2022 The company CGE Transmission S.A. indicates that it does not apply. Switch 52C4 of S/E Paniahue Disconnection The company CGE Transmission S.A. indicates: “The forced parameterization of the relay will be reviewed SEL 387 T1//T2, specifically the need to count or not, with the EAF 119-2023 transformer 11-03-2023 WD2 active for the adjustment group when it is only T1 in service. This N°1 66/23 kV review will be carried out during the month of April”. Rotation for the purpose of determining the origin cause of the event, determining an incorrect rating of the scheme in relay of future Paño B1 of SE Apertura Colchagua, which was not delivered to the operation. It is sent untimely from the technical report of the successful tenderer, for which it is worth noting that CGE EAF 121-2023 switch 52B1 12-03-2023 Transmission agrees with the determination that the S/E San operation unwanted was due to an incorrect rating of Fernando's scheme differential line protections in extreme SE Colchagua, however it is not in agreement with the conclusion that this error is due to the lack of explicit indication in ECAP, the above in consideration of the tasks considered bypass of Paño BT1 of SE Colchagua, in this sense there was no way that this function operates correctly, issue that must have been warned by technical specialists in charge of the activity”. The company CGE Transmitación S.A. notes that: “The configuration of the communication channel was corrected for speed 768kbps at both ends, maximum allowed by the equipment recommended for opening this type of functionality and This type of untimely schemes of the tele protection and differential line with direct fiber between both the EAF 122-2023 52B1 switch 13-03-2023 extremes”. by S/E San “The differential channel was monitored for a few hours, then Fernando of the change at both ends of the communication speed, and no type of fault associated with the channel was verified leaving therefore the channel stable”. Loss of the company CGE Transmission S.A. indicates the following: “The EAF 135-2023 supply of S/E 21-03-2023 registers of the protection associated to the Baño B4 of SE Army, will be carried out Tap Cerro Chepe the review and corrective actions necessary to correct this problem”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Opening “Training will be carried out in the manual operation of relés intemperative of the Reyrolle ARGUS 7RS224”. EAF 148-2023 30-03-2023 switch 52C9 “It will be left on panel of the cloth in the manual substation Short step of S/E Perales from the S/E Perlé to the transmission. and instructs to incorporate within the procedure, the signal installation EAF 267-2023 16-06-2023 regulator N°3 visual on transformer valves, when these are closed 110/110 kV for maintenance purposes, avoiding to leave closed involuntarily S/E Quillota form”. Forced disconnection of the transformer The company CGE Transmission S.A. points out that “Non-Applicable”. EAF 534-2023 13-12-2023 N°2 66/15 kV of S/E San Francisco de Mostazal The company CGE Transmission S.A. indicates: “A study will be carried out to properly adjust the parameters Opening fault detectors of zones 1 of the protections of the cloths B1, B2 intempsiva of the EAF 039-2024 01-02-2024 and B3 of SE Squadron. Estimated date: 30/04/2024. switch 52B1 The study of adjustment of the parameters of the detectors of S/E Squadron will be implemented S.A. 1 of the protections of the cloths B1, B2 and B3 of SE Squadron. The company CGE Transmission S.A. points out the following: “EAF 164-2024 transformer is normalised 18-04-2024 mechanical insurance of the central phase fuse carrier equipment.” 66/15 kV N°3 of S/E Pillallelbún Unsuccessful closing order of EAF 169-2024 22-04-2024 Not indicated. S/E switch 52E1 of S/E San Javier Forced disconnection of the company CGE Transmission S.A. points out the following: “The 11/05/2024 is EAF 208-2024 bar 13.2 kV N°2 10-05-2024 replaced the disconnector 89C5-1 of S/E San Joaquín, corresponding to S/E San to 52C5 Feeder Antena ICF N° 2024048577.” Joaquín (CGE) Intemporary disconnection of CGE Transmission S.A. and General Company of Electricity S.A. does not indicate EAF 210-2024 bar N°2 15 kV corrective actions of short term. of S/E Alameda The company CGE Transmission S.A. 4 kV of S/E Pan de It is committed to a review of the process of elaboration of maneuvers, Sugar general plans and particulars of recovery of service. Date: 30/06/2024. Disconnection The company CGE Transmission S.A. points out that “an analysis will be carried out for forced of the line EAF 427-2024 06-09-2024 effects of preventing this type of maneuvers to generate the opening by 66 kV Malloa activation of protection functions”. New - Pelequén Failure in the closing of the switch The company CGE Transmission S.A. points out that “It deactivates function HOT- EAF 521-2024 26-10-2024 52C2 of S/E LINE”. Chimbarongo Amount of faults (without importing Physical Phenomena) in the same installation: 2 faults have occurred in the same affected installation during the last 24 months, corresponding to the Studies for analysis of Fault EAF 068-2023 and EAF 506-2023. d.4 Electrical phenomenon FA90: Failure in control system. e. Details of the same installation, equipment or element where the failure corresponds to the Fault of the Fault EAF, Ger, according to FODIC is originated, according to FAD, according to FAD, according to FAD to FAD to FAD, according to FAD to FAD to FAD to FAD, according to FAD to FAD to FAD to FAD to FAD to FAD, according to FAD to FAD to FAD to FAD to FAD to FAD to FAD to FAD. In, model FG-2, has an asymmetric break capacity of 40 kA, and its entry into operation was in 2003. In this respect, the company CGE Transmission S.A. does not attach information of the maintenances of this installation during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Compañía General de Electricidad S.A. informs that the location of its affected consumptions is urban. g. Propion of the owner regarding the origin of the fault Internal. h. Commune where the fault is presented 8101: Conception. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (11-11-2024) (18-11-2024) CGE Transmission S.A. 09-11-2024 25-11-2024 Compañía General de Electricidad S.A. (CGE) 11-11-2024 13-11-2024 2. Description of the equipment affected a. System of Generation b. Transmission system c. Consumptions Sub-Station Feeder/ Comuna Loss % consumption Customers H. H. H. H. Páño Consumón (MW) 3. Estimation of energy not supplied Sub-Station Feeder/ Company Type of time loss ENS Hand Client Consumption (MW) Indispon. (h) Dec. (h) (MWh) Colo Ongolmo / C11 CGE Regulated 3.90 0.00 0.20 0.8 Customers Regulated : 0.8 MWh Free Customers : MWh Total : 0.8 MWh - The amounts and times indicated correspond to the information provided by the company General Electricity Company S.A. - Recuperation curve expected v/s real recovery. Speed of Rango Power recovery (MW) differences are appreciated between the expected recovery times and actual recovery for the affected consumptions, due to the fact that the S/E Colo Colo 15 kV bar, to which the Ongolmo feeder connects, was always available. - Average speed of recovery v/s actual recovery. Speed of Rango Power recovery (MW) recovery (h) (MW) Prime 80 % 3.12 0.20 15.60 Last 20 % 0.78 3.90 100 % Total 3.90 0.50 Description of power failure in the previous system Colgolmo. El Toro (U1, U2, U3 and U4), Mujillones (IEM), PFV Diego Almagro Sur and PFV Malgarida. Status and configuration prior to failure S/E Colo Colo's 52C11 switch was previously in open state, due to failure in medium-voltage networks (Ongolmo feeder). Other relevant background As reported by the company CGE Transmission S.A.: Physical Phenomenon: Failure in control system. Element: Control System. Electrical Phenomenon: -. Operation of switches: does not close when ordered to close. Observations: It coordinates with zonal shift the protection review associated with the C11 cloth, detecting that the equipment was with its control in local mode, normalizing that situation immediately. Preventive and/or corrective actions a) The affected installation does not count with an audit, action plan or other type of ongoing maintenance. b) Short-term corrective actions: The company CGE Transmission S.A. indicates: Relé is not synchronized with GMT 0, it will incorporate the timing. c) The corrective actions indicate CGE.