Study for failure analysis EAF 540/2024 “Fault in the closing of the switch 52C8 of S/E Colo Colo” Date of issue: 29-11-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 09/11/2024 Time 15:15 Disconnected consumptions (MW) 3.30 Prior system demand (MW) 9926.10 Percentage of disconnection 0.037 % Rating Apagon does not apply (percentage of disconnection < 10%) 2. Installation identification affected Installation name S/E Colo Colo / SE044T0058 Type of installation Substation Nominal voltage 66 and 15 kV Segment Zonal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561 floor 14, Las Condes. 3. Identification of the missing element Name of affected element Control system associated to S/E Colo Colo panel / PA007T0058SE044T0058 Three Pascualas, which was previously opened due to a failure in the medium voltage networks, was given a remote closure order at 15:15 hours, which was not received by the aforementioned switch. The company CGE Transmission S.A. indicates that the cause of the delay in the recovery of the consumptions was due to an intermittance in the communication system associated with the control of the C8 cloth, which prevented its remote closure from being carried out in a timely manner. d.2 Physical Phenomenon: OPE26: Failure in the protection system or control The company CGE Transmission S.A. refers the evidentiary background to accredit the physical phenomenon determined by the Coordinator. d.3 Reiteration: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reitation Physical Phenomenon in facilities of the same owner: Yes there have been faults in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA LIVE_FALLA DATE_FALLA ACTIONS_CORRECTIA 422 Force Dismission CGE Transmission S.A. indicates that it will review and perform the improvement in Disconnection the control wiring associated with the Relay Form 6 of the CT1 cloth of S/E San forced of the bar Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 15 kV of S/E San control units, since the control unit Form 6 of the cloth C1 saw Miguel the failure in phase C, the control unit Form 6 of the cloth CT1 saw it in phase A and the support relay of the cloth CT1 SEL-387 saw it in phase C. The company CGE Transmission S.A. indicates that during the month of December Falla in the month of 2022 will enter into service the communication to the SCADA system, through EAF 427-2022 switch 52C6 21-11-2022 of a fiber optic link in the S/E Fátima, which will become the main way of communication S/E Fátima, leaving the first support of the radiolink and as second support the verification via mobile network 21-11-2022 of the verification of a verification of an optical fibre link in the S/E FGE transmission in the S/E F.C.A transmission S.A. C30. A service of modification of the forced configuration of the EAF bar 485-2022 22-12-2022 from the control and the communications of the remote trip between the F60 relay of the cloth 13.8 kV of S/E CT1 towards the F60 relay of the cloth C30, where the logic High Hospice responsible for the remote trip will be removed. The company CGE Transmission S.A. points out that the replacement of the current reconnector equipment of the cloth C30 is contemplated by a NOJA RC15 reconnector equipment, to be executed in the first half of 2023. CGE Transmission S.A. points out that the installation of a relay (SEL- Disconnection 351) was carried out in provisional form, for the purpose of determining the origin of the forced signal of the opening, producing a new fault on the 05.01.23 in which was EAF Transmission S.A. indicates that it was possible to determine the cause of the operation. Once determined the 154/66 kV of S/E element of protection that generates the operation in the form of the Talcahuano relé valve is executed by the default, it is carried out by means of the associated. ra Disconnection of transformer No1 EAF 051-2023 06-02-2023 Not applicable. 66/13.2 kV of S/E Victoria FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action was already carried out and corresponded to a diagnostic inspection at switch 52CT1, carried out on Sunday 12/02/2023 in the early morning hours (SD N°202301474). In this inspection it was possible to determine the damage to the opening coils of the switch 52CT1, so it was not possible to recover the equipment to the service. These damaged elements were removed in order to request the manufacture of the replacement coils, to perform the repair as soon as possible. As a measure of provisional mitigation, the opening signals of the relé SEL-387 associated to the CT1 panel towards 52BT1 were directed by programming. “Also on Sunday 12/02/2023, the reconnector 52C10 was disconnected to carry out effective tests of opening with primary current injection,23 the successful transformers including the 0-2023 the successful control 66/13.2 kV of S/E It should be indicated that 52C10 and its protections were audited by Curicó technical staff at the request of the National Electrical Coordinator in 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, its replacement was scheduled for Sunday 26/02/2023. “Respect of the damaged SEL751A backup relay, it is estimated its replacement within April 2023”. The company CGE Transmission S.A. indicates that the following long-term corrective action was carried out: “Finally, the continuous current distribution board will be replaced, in order to update the thermomagnetic switches within an estimated period of three months”. Opening The company CGE Transmission S.A. indicates that the replacement of intempensive of the EAF 071-2023 13-02-2023 the equipment of the cloths E2 and E3 (NUP 3702 of the PGP platform), of 52ET 1st. S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: forced from the “It is programmed according to SD 202302484, the review and rating EAF 103-2023 transformer N°4 05-03-2023 of alarms of equipment associated to the transformer N°4. Consider work 66/15 kV of S/E SCADA in system of the substation and NODO San Fernando.” San Fernando Disconnection The company CGE Transmission S.A. indicates that it corrected the bad contact in forced of the bar the terminal of the cell of the feeder Paillihue (52C11) of S/E The EAF 107-2023 06-03-2023 15 kV N°2 of S/E Angeles, during work programmed according to the requests SD Angels N°2020928 and SD N°2020932 of 12-03-2023. Failure in switch 52C3 EAF 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A.A. TU. of S/E Angol Subsequently, successful tests on control and operation of the 52B1 switch of S/E Angol are carried out. The company CGE Transmission S.A. indicates: “Tests will be carried out in 52C3 reconnector operatives, which will include closing orders and EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and local in booth, and in the S/E Chacahuín panel proper to the 52C3 control.” The company CGE Transmission S.A. notes that: “The clarification of the responsibility of the elements that exist today in the S/E Vallenar C6 cloth will be managed, since they do not register within the assets of CGET and Transelec does not know their responsibility in the cloth. Disconnection of Infotecnica indicates Transelec property (Paño ID 2794)”. bar 13.8 kV of It will be managed study of protection coordination adjustments to the EAF panel 227-2023 24-05-2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, which, which, which, due to the operating levels of the Fuse will not to be due to the increase of the Fuse and to the operation will be due to the alla en el EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. indicates that it does not apply. de S/E The FALLA SINGERS NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates: “The replacement of F5 control battery associated with 52E23 Latorre is carried out, not observing active alarms Failure in due to battery failure after replacement. Monitoring of the state EAF 304-2023 switch 52E23 19-07-2023 of the new battery, it being established that this is with normal operating parameters S/E Calama. It should be noted that the last operational inspection carried out to SE Calama was carried out on 07/07/2023. At that time no indication of battery failure was detected”. Failure in the company CGE Transmission S.A. indicates the following: “The EAF 305-2023 switch 52C2 19-07-2023 NOVA27 switch, head of the cloth, feeder Naltagua de S/E Programample The S/E S. dic: “Intervention is carried out in control node of the EAF 408-2023 14-09-2023 Skada Temuco to normalize data intermittance according to the SDCF cloth C6 of S/E 2023083822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnection of control branch that generates the trip from the disconnection relief valve, in order to ensure that this equipment does not generate forced from unwanted operations on the transformer. The above while EAF 414-2023 transformer N°5 21-09-2023 carries out the change of valve. 66/23 kV of S/E By means of the SD No2023073, the disconnection of the T5 transformer Pullinque on Saturday 30 September 2023. This in order to verify the dimensions of the equipment and technical characteristics, in order to allow the change of such equipment”. Failure in control of the company CGE Transmission S.A. indicates that it has replaced the T3 panel of S/EAF system 426-2023 03-1023 actuator of the Santacuel S. Francisco 52C3 of SGE. ra EAF 432-2023 07-10-2023 S/E panel of the 52C2 switch Cto. Cocalán en SE Las Cabras. Las Cabras The company CGE Transmission S.A. indicates: “A discrepancy was detected in the fault phase reported by SEL 387 and SEL 351, in its channels associated with the winding of MT of the power transformer T1. Field activity will be programmed to investigate and resolve the discrepancy, before 31 December 2023. A time difference was also detected in the relays that will be corrected Opening of the same activity. EAF 445-2023 52CT1 switch 19-10-2023 By means of the review of the adjustments and the events recorded S/E Latorre will be analyzed the reason for the non-operation of the protections of 52C3 Riquelme and their adjustments will be corrected if necessary. Activity will be programmed before 31 December 2023. If the problem with the previous activity is not discovered, effective tests will be carried out at the 52C3 reconnector to find and correct the cause of the non-operation in this failure. the SEL-387 protection of the Transformer T4. Under the SD N°2023103207 the function of residual overflow will be deactivated, until its coordination is verified, maintaining operational the function of residual overflow in the SEL-311C protection of the system 2”. Disconnection The company CGE Transmission S.A. indicates the following: “On 30 November forced from 2023, a request for modification not relevant EAF 464-2023 transformer N°4 28-10-2023 SMNR, together with the study of approval of adjustments by the project of 154/66 kV of S/E replacement of the protections of the transformer T4 in S/E Los Angeles, will be sent to the CEN. Los Angeles The replacement will be by protections of the same brand and model, but of last generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the case of the transformer T4 in order to regularize the time stamp. The commissioning of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of 2024”. SEL-387 T4 Transformer tection. Under SD N°2023103207 the function of Disconnect over residual current will be deactivated, until its coordination is verified, forced from the maintenance of the function of residual overcurrent in the EAF 469-2023 transformer N°4 29-10-2023 SEL-311C protection of the system 2”. 154/66 kV of S/E The company CGE Transmission S.A. indicates the following: “On November 30 Los Angeles of 2023, a request for non-relevant modification SMNR will be sent to CEN, together with the study of approval of adjustments by the project of replacing the T4 transformer protections in S/E Los Angeles. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The replacement will be by protections of the same brand and model, but of last generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the T4 transformer booth to regularize the time stamp. The installation of the previous March replacement of protections of the T4 Transformer will be carried out in S/E will also include the 2024 week. In this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular to the protections of the A2 cloth of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the putting into service of the protections committed for the month of March of 2024 since it does not require authorization via PGP platform, so it is only expected of the arrival of the equipment, which is estimated in January of 2024, period in which the new satellite clock will be installed.” The company CGE Transmitación S.A. indicates the following: “Timely synchronization of relays will be carried out in S/E Escudron, cloths C1 and CT2. Compromised by February 2024. Disconnection At the time of the inspection on the ground, it was possible to verify that the SEL- forced relay of 387 had a failure of memory, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to carry out a restart of the unit. 66/15 kV N°2 of later, it has been carried out tests at the SÉ level of operation, and SÉLé , dated 31 March 2024”. CGE Transmission S.A. points out the following: “The protections are disabled via T4 GE-D30 relay software on the day 05-01-2024 by ICF N°2024001995. The above, because in this relay are associated the states, scad control and alarms of the HT4 panel equipment are associated. The probability of failure of the 86BH master relay associated with the 50BF and 87B scheme is investigated. Control channels are reviewed to rule out problems associated with damaged control cables. Works carried out on the 02 and 04 January 2025. Disconnection will be managed the time synchronization normalization of the GE EAF 003-2024 forced bar 110 02-01-2024 T60 panel HT4 and GE T60 differential protection bar 110kV for the S/E KV Copiapo first week of February. An ECAP will be managed during the month of February to review and improve if necessary the adjustment of the area 1 fault detector, associated with the protection of distance of the relé 110kV bar for the S/E transmission first week of February 2025. Coordinations are initiated to schedule the replacement in the month of March 2024 of the GE-D30 relay of the T4 cloth by constant restarts”. CGE Transmission S.A. points out the following: “Since the event of 2 January was still being analyzed and, considering this second event, it was decided to shut down the unit by disconnecting forced course intervention N°2024002522, while waiting for the force of the EAF bar 011-2024 08-01-2024 response of the manufacturer. 13.8 kV N°2 of The coordinations are initiated to replace the GE-D30 relay of the HT4 cloth, S/E Copiapó works that are expected to be completed in the month of March 2024, if it is counted with the approval of the National Electric Coordinator. Normalizing time synchronization of the GE T60 relays of the HT4 cloth”. The company CGE Transmission S.A. notes: “The day of the failure (28/01/2024) personnel of the CGE Transmission attended to SE Rosario, it was carried out tests of the 52C1 and it was concluded that this switch, due to internal malfunction, it is blocked from the opening, it is all obsessing and then obsession. Switch is failed in the unlocking and is again in a position to obey order of EAF 034-2024 switch 52C1 28-01-2024 closure. of S/E Rosario As it is suspected internal malfunction of the 52C1 switch, which does not close before order of closure after an opening due to failure, this will be exchanged for the 52CS switch of SE Rosario, which has no opening for protections. This will be done during the month of March 2024.” The company CGE Transmission S.A. notes: “It will contact the manufacturer of the switch, so that they correct the problem. It is expected to have response of the manufacturer at 31/05/2024”. Failure to close of the company CGE Transmission S.A. notes: EAF 047-2024 switch 52E2 03-02-2024 “Review of the communications between the control center of operations of S/E Illapel and Nodo Aconcagua. Performed the next day post fails. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Correction of time in protection SEL-651R of the 52E2 S/E will be performed. E3, EAF 076-2024 16-02-2024 kV S/E Hernán in response to the emergency associated with the failure report IF2024000767 Sources occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “It replaces actuator card Failure in the switch 52C2 Cto Peñuela in SE Placilla. In Annex, you can EAF 133-2024 switch 52C2 03-04-2024 find a photographic record of the actuator card and the activity of S/E Placilla replacement”. Failure in the company CGE Transmission S.A. indicates “It replaces actuator card EAF 145-2024 switch 52C1 10-04-2024 52C1 Cto. The Almendro in SE Loreto”. from S/E Loreto Forced disconnection of the bar The company CGE Transmission S.A. indicates: “It replaces actuator card EAF 182-2024 N°2 15 kV of S/E 29-04-2024 of the switch 52C5 Cto. Peumo in S/E shows problem in San Vicente TT, according to San Vicente III Fall S. However, it was possible to reduce the problem to a control or mechanical element of the switch inside the switch, discarding problems in the relay and control EAF 191-2024 06-05-2024 52C7 of S/E external to this one. Mahns “It will be scheduled to visit with factory representative of the cells for a detailed review of its behavior. This review will be completed at the end of June 2024, leaving an internal notification record CGET ID9488”. The company CGE S.A. does not indicate corrective actions of short term. Failure in the closure of the switch EAF 228-2024 28-05-2024 Not indicated. 52C1 of S/E Rosario The company CGE Transmission S.A. notes: “The 14/06/2024 was replaced in closing of the reconnector and with this it was put into service the feeder EAF 265-2024 switch 52C7 14-06-2024 C7 Ferroviario”. of S/E Talca The company CGE S.A. does not indicate corrective actions in short term. CGE Transmission S.A. indicates the following: n and sealed to 69/15 kV of S/E all remaining signal grouping boxes of the transformer Colonel T2 of SE Colonel”. The company CGE Transmission S.A. points out: “Revision and restart of communications between the Operations Control Center, Coquimbo node and substation equipment, as it fails to close the signal in the Technical Report”. EAF 294-2024 switch 52C1 02-07-2024 “On July 02, 2024, when noting the existence of a lag between the S/E El Sauce scheduled time in the protection relay, corresponding to the 52C1 switch of the S/E El Sauce, and the corresponding UTC schedule, the correction is carried out and this situation is subsananed”. The company CGE Transmission S.A. indicates: “Occurred the failure, CGE staff performed a remote review of the installations, noting that there is no evidence at sight in the 23KV bar of the Transformer N°3 of the associated cause of fault that did not cause causing the opening of 52ET3 errors, or disabled elements. It was not possible to establish from where the failure that is not in T3's 23 KV bar comes from. Disconnection Using additional oscillographs subsequently extracted from forced EAF bar 296-2024 04-07-2024 protection SEL 387 T3 and from ION meters of the headers of the 23 kV N°3 of S/E Arenales feeders (E30) and Alto La Chimba, it was possible to establish that La Portada the fault that produces the opening of 52ET3 comes from the distribution network, specifically from the High Feeder La Chimba (E31) and that it is necessary to investigate why the detection of failure and operation of 52E31 does not occur. On 11/07/2024 by request CEN SD 2024071402 which was executed between 00:00 and 14:12 hours, the disconnection of the E31's wall in SE The cover and secondary injection tests were developed, using MET equipment, to control SEL 651R-2, which yielded good results in terms of the detection and operation.