Study for failure analysis EAF 539/2024 “Fault on line 66 kV Link - Bucalemu” Date of issue: 29-11-2024 1. Detailed description of disturbance a. Date and Time of failure Date 08/11/2024 Time 16:29 Disconnected consumption (MW) 2.28 Prior system demand (MW) 10221.00 Percentage of disconnection 0.022 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Link - Bucalemu / LT017CI1TR02----L0096 Type of installation Line Nominal tension 66 kV Segment Dedicated transmission Owner affected installation Forest Bioenergy SpA (*) RUT 76.88.197-3 Legal representative Enrique Donoso M. Address Agustinas 1343, Floor 3, Santiago - (*) Replace the owner CMPC Wood SpA before the Coordinator. c. Identification of the missing element Name Line 66 kV Link - Bucalemu / LT017CI1TR02--L0096 Owner branch (*) Engine address Bioenergy RAC. e produced the forced disconnection of line 66 kV Link - Bucalemu, by operation of its protections at both ends, in front of a biphasic fault that evolved to three-phase failure. The company Bioenergy Forest SpA points out that the cause of the failure was the fall of a tree on the conductors of the line, specifically in the structure N°100, without the cutting of conductors. d.2 Physical Phenomenon: ARB2: Fall of tree on the line or installation. The company Bioenergy Forest SpA sends background (probatory) in order to accredit the origin of the fault. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by a similar physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: No faults have occurred in facilities of the same owner with a similar physical phenomenon, during the last 24 months. Amount of faults (without importing Physical Phenomena) in the same facility: Phenomena during the same installation, corresponding, EAFD5. e. Details of the installation, equipment or element where the failure occurred The installation where the failure occurred corresponds to line 66 kV Link - Bucalemu, which, as reported by the owner on the Coordinator's Infotechnical platform, has drivers of the type AAAC with a length of 14.3 km, whose entry into operation was in 1994. In this regard, the company Bioenergías Forestales SpA submitted information on the maintenance carried out on line 66 kV Link - Bucalemu during the last 24 months. f. Urban or rural location according to DS 327/1997 Not indicated. g. Propion of the owner regarding the origin of the internal failure (according to what was stated by Bioenergy Forest SpA in its 48 hour failure report). h. Comune where the fault 8303 is presented: Cabrero. i. Date of delivery of information to the Coordinator Report of 5 days Coordinated (10-11-2024) (15-11-2024) Forest bioenergy SpA 08-11-2024 15-11-2024 2. ja U2 16:29 22:37 Total: 2.87 MW - The amounts and the hours indicated correspond to the information reported by the company Bioenergy Forest SpA. b. Transmission system Affected element Segment Tramo Hora Dec. Hora Norm. Link - Bucalemu 66 kV ST Dedicated Link - Bucalemu 66 kV 16:29 22:35 - The times indicated correspond to the information reported by the company Bioenergy Forest SpA. c. Consumption Loss of % Sub-Fooder/ Customers H. H. Comuna Consumption station Paño Affectados Desc. Dispon. Norm. (MW) pre-fall Bucalemu sawmill Bucalemu / E1 Cabrero 2.28 0.022 1 16:29 22:35 Total: 2.28 MW 0.022 % - The amounts and times indicated correspond to the information provided by the company Bioenergy Forest SpA. 3. Estimation of energy not supplied Loss of time Feeder Type of time ENS Sub-Estallardous Company Indispon. /Pa. 22:45 22:35 22:30 22:35 22:15 22:00 100% Expected recovery Real recovery There are no differences between actual recovery schedules compared to the respective primary bar availability schedules. - Average recovery speed. Time Range Speed Power (MW) Recovery (h) Recovery (MW/h) First 80 % 1.82 6.10 0.30 Last 20 % 0.46 6.10 0.07 100 % Total 2.28 6.10 0.37 4. Description of configurations at the moments before and after failure Pre-failure system demand: 10221.00 MW Frequency Regulation Pre-failure distributed frequency control at the SEN Pre-failure, using the El Toro (U1, U2 and U3) plants, Mujillones (EEM), PFV Diego de Almagro Sur, PFV Malgarida and Ralco (U1 and U2). Status and pre-failure configuration The transmission facilities were in normal service at the moments prior to forced disconnection. Other relevant background As reported by the company Bioenergy Forest SpA: “Being the 16:29 hours of the day, 2024 Umu is produced on Friday 08 November. The failure was identified in the section LT66kV Link - Bucalemu in the structure N°100, at a distance of 10.41 km from SE Link 66kV to SE Bucalemu 66kV, by tree fall on the line. Once the failure point in LT 66kV is detected, it proceeds with the removal of a tree. Coordinations are carried out to energize the line and recover lost consumption.” In addition, reports of faults of facilities entered in the system of the National Electrical Coordinator by the company Bioenergy Forest SpA (Annex N°1) and other background provided by that company (Annex N°2). Preventive and/or corrective actions are carried out. (a) The affected installation does not have an audit, action plan or other type of maintenance in progress. (b) Short-term corrective actions: or the company Bioenergy Forest SpA indicates the following: “After failure, an inspection of the installations affected by the fall of trees and services is carried out jointly with the company Coel Energy Forest SpA indicates the following: “After failure, a long-term remedy is carried out by Bioenergy or by the company. SpA stands does not indicate long-term corrective actions. Simplified diagram of facilities prior to failure