Estudio para análisis de falla EAF 539/2024
“Falla en la línea 66 kV Enlace - Bucalemu”
Fecha de Emisión: 29-11-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 08/11/2024
Hora 16:29
Consumos desconectados (MW) 2.28
Demanda previa del sistema (MW) 10221.00
Porcentaje de desconexión 0.022 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 66 kV Enlace - Bucalemu / LT017CI1TR02----L0096
Tipo de instalación Línea
Tensión nominal 66 kV
Segmento Transmisión dedicada
Propietario instalación afectada Bioenergías Forestales SpA (*)
RUT 76.188.197-3
Representante Legal Enrique Donoso M.
Dirección Agustinas 1343, Piso 3, Santiago
- (*) Reemplaza al propietario CMPC Maderas SpA ante el Coordinador.
c. Identificación del elemento fallado
Nombre del elemento fallado Línea 66 kV Enlace - Bucalemu / LT017CI1TR02----L0096
Propietario elemento fallado Bioenergías Forestales SpA (*)
RUT 76.188.197-3
Representante Legal Enrique Donoso M.
Dirección Agustinas 1343, Piso 3, Santiago
- (*) Reemplaza al propietario CMPC Maderas SpA ante el Coordinador.
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la línea 66 kV Enlace - Bucalemu, por operación de sus
protecciones en ambos extremos, ante una falla bifásica que evolucionó a falla trifásica.
La empresa Bioenergías Forestales SpA señala que la causa de la falla fue la caída de un árbol sobre
los conductores de la línea, específicamente en la estructura N°100, sin que se produjera corte de
conductores.
d.2 Fenómeno Físico:
ARB2: Caída de árbol sobre la línea o instalación.
La empresa Bioenergías Forestales SpA remite antecedentes (probatorios) con el fin de acreditar el
origen de la falla.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por un
fenómeno físico similar, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: No se han producido fallas en
instalaciones del mismo propietario con un fenómeno físico similar, durante los últimos 24 meses.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se ha producido una falla
en la misma instalación afectada, durante los últimos 24 meses móviles, correspondiente al EAF
351/2023.
d.4 Fenómeno eléctrico
PR51: Protección de sobrecorriente temporizada de fase.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
La instalación donde se produjo la falla corresponde a la línea 66 kV Enlace - Bucalemu, la cual, según
lo informado por el propietario en la plataforma Infotécnica del Coordinador, posee conductores del
tipo AAAC con una longitud de 14.3 km, cuya entrada en operación fue en el año 1994.
Al respecto, la empresa Bioenergías Forestales SpA remitió información de los mantenimientos
realizados a la línea 66 kV Enlace - Bucalemu durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
No se indica.
g. Proposición del propietario respecto del origen de la falla
Interna (de acuerdo con lo señalado por Bioenergías Forestales SpA en su Informe de Falla de 48
horas).
h. Comuna donde se presenta la falla
8303: Cabrero.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(10-11-2024) (15-11-2024)
Bioenergías Forestales SpA 08-11-2024 15-11-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
Central Unidad Pérdida de Generación (MW) Hora Desc. Hora Norm.
TER Laja U1 16:29 22:37
2.87
TER Laja U2 16:29 22:37
Total: 2.87 MW
- Los montos y las horas indicadas corresponden a lo informado por la empresa Bioenergías Forestales SpA.
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Enlace - Bucalemu 66 kV ST Dedicado Enlace - Bucalemu 66 kV 16:29 22:35
- Las horas indicadas corresponden a lo informado por la empresa Bioenergías Forestales SpA.
c. Consumos
Pérdida de %
Sub- Alimentador/ Clientes H. H. H.
Comuna Consumo consumo
Estación Paño Afectados Desc. Dispon. Norm.
(MW) pre-falla
Bucalemu Aserradero Bucalemu / E1 Cabrero 2.28 0.022 1 16:29 22:35 22:35
Total: 2.28 MW 0.022 %
- Los montos y horarios señalados corresponden a lo informado por la empresa Bioenergías Forestales SpA.
3. Estimación de la energía no suministrada
Pérdida de Tiempo
Alimentador Tipo de Tiempo ENS
Sub-Estación Empresa Consumo Indispon.
/Paño Cliente Desc. (h) (MWh)
(MW) (h)
Bucalemu Aserradero Bucalemu / E1 CMPC Libre 2.28 6.10 6.10 13.9
Clientes Regulados : MWh
Clientes Libres : 13.9 MWh
Total : 13.9 MWh
- Los montos y horarios señalados corresponden a lo informado por la empresa Bioenergías Forestales SpA.
- Curva de recuperación esperada v/s recuperación real.
23:00
22:45
22:35
22:30 22:35
22:15
22:00
100%
Recuperación esperada Recuperación real
No se aprecian diferencias entre los horarios de recuperación real respecto de los horarios de
disponibilidad de las barras primarias respectivas.
- Velocidad promedio de recuperación.
Tiempo Velocidad de
Rango Potencia (MW)
recuperación (h) recuperación (MW/h)
Primer 80 % 1.82 6.10 0.30
Último 20 % 0.46 6.10 0.07
100 % Total 2.28 6.10 0.37
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10221.00 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales El Toro (U1, U2 y
U3), Mejillones (IEM), PFV Diego de Almagro Sur, PFV Malgarida y Ralco (U1 y U2).
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada.
Otros antecedentes relevantes
Según lo informado por la empresa Bioenergías Forestales SpA:
“Siendo las 16:29 horas del día viernes 08 de noviembre del 2024, se produce falla por caída de
árbol sobre la línea de 66 kV Enlace - Bucalemu, la falla genera pérdida de U1 y U2 de Central
Bucalemu y pérdida de consumos de cliente libre Aserradero Bucalemu. La falla fue identificada en
el tramo LT66kV Enlace - Bucalemu en la estructura N°100, a una distancia 10,41 km desde SE
Enlace 66kV a SE Bucalemu 66kV, por caída de árbol sobre la línea. Una vez detectado el punto de
falla en LT 66kV se procede con el retiro de árbol. Se realizan coordinaciones para energizar la línea
y retomar consumos perdidos.”
De forma complementaria, se adjuntan los informes de fallas de instalaciones ingresados en el sistema
del Coordinador Eléctrico Nacional por la empresa Bioenergías Forestales SpA (Anexo N°1) y otros
antecedentes aportados por dicha empresa (Anexo N°2).
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con una auditoría, plan de acción u otro tipo de mantenimiento
en curso.
b) Acciones correctivas a corto plazo:
o La empresa Bioenergías Forestales SpA indica lo siguiente:
“Posterior a la falla, se realiza una inspección de las instalaciones afectadas por la caída de
árboles en la zona y se realiza la evaluación y recuperación de servicios junto a personal de
Coelcha.”
c) Acciones correctivas a largo plazo:
o La empresa Bioenergías Forestales SpA no indica acciones correctivas a largo plazo.
Diagrama simplificado de las instalaciones previo a la falla