Study for fault analysis EAF 538/2024 “Fault on line 66 kV Charrua - Cabrero” Date of issue: 28-11-2024 1. Detailed description of disturbance a. Date and Time of failure Date 07/11/2024 Time 22:03 Disconnected consumption (MW) 42.84 Prior system demand (MW) 10096.88 Percentage of disconnection 0.440 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Charrua - Cabrero / LT011-------T0003 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Owner affected installation South Transmission System S.A. RUT 77.312.201-6 Legal Representative Francisco Alliende Address Manuel Bulnes 441, Osorno. c. Identification of the failed element Name of the failed element Tramo Structure N°52 - Structure N°59 Charrua - Cabrero / LT011CI1TR01T000T03 Owner Rero, corresponding to the line 66 kV Charrua - Cabrero, by means of the operation of its protections. In this regard, the company South Transmission System S.A., owner of the line in question, declares that the fault was due to the cut of a driver in the distribution network that, due to its mechanical tension, impacts on the line of 66 kV Charrua - Cabrero, between the structures N°55 to N°59. d.2 Physical Phenomenon: OPE6: Failures in third-party installations or in another segment. In this regard, the company South Transmission System S.A. refers the following background in support of the proposition of the declared physical phenomenon: • Description of the events occurred. • Report with the sequence of operation of the protections. d.3 Reiterates: Restatement Phenomenon Physical in the affected installation: This installation has not been affected by the same physical phenomenon during the last 24 mobile months. The company EDAC-BF in S/E The company STS S.A. points out that “not the company STS S.A. points out that “no EAF 444-2024 Melipulli applies”. Number of faults (no matter Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the line 66 kV Charrua - Cabrero, which, according to the information declared by its owner in the Infotecnica platform of the Coordinator, counts with drivers of the type ACSR Linnet and ACCC Greeley, with a total length of approximately 10.94 km, and its commissioning occurred in 2014. In this regard, the company ́s South Transmission System S.A. did not submit the relevant records to the maintenances carried out during the last 24 months to the line 66 kV Charruárúa - Caber ́s. h. Commune where the fault is presented 8303: Cabrero. i. Date of delivery of the information to the Coordinator 48 hours Report of 5 days Coordinated report (09-11-2024) (14-11-2024) Transelec S.A. 08-11-2024 14-11-2024 South Transmission System S.A. (STS) 08-11-2024 14-11-2024 Forest Bioenergy SpA 07-11-2024 14-11-2024 Neomas SpA 26-11-2024* 26-11-2024* Masisa S.A. (Masisa) 08-11-2024 14-11-2024** Austral Generation Society S.A. (Sagesa) 08-11-2024 14-11-2024** Electric Company of the Border S.A. (Frontel) 08-11-2024 12-11-2024 Co-operative Time Electric Charrúa Ltda. (Coelcha) Not sent (*) Information in advance via email on the indicated date, while Coordinated information in Neomante system. (** Time identical to the load by STS S.A. 2.03 Description of the affected equipment. The hours indicated correspond to the information reported by the companies STS S.A. and Transelec S.A. c. Consumptions Loss of % Sub- Feeder/ Customers H. H. H. H. Common Consumption consumption Season Affected: Dec. Disp. Norm. (MW) pre-fall Cabrero Cabrero - Laja Jump / E1 Cabrero 0.54 0.010 122 22:03 22:50 22:26 Cabrero Cabrero Cabrero - Cabrero Cabrero - Salto del Laja / E1 Laja 0.10 0.000 193 22:03 22:50 23:07 Cabreo Cabrero Cabrero Cabrero Cabreero - Le Salto del Laja / E1 Los Angeles 0.65 0.010 43 22:03 22:50 22:28 Bulnes, Cabrero Cabrero - Cabrero - Cabrero Cabreero Cabreero Cabrero Cabreero - Busreero - E2 Cabrereros / E2 Cabrero Cabreero 0 50 28 Cabreero City 0.50 25: 22: 22: 50 22: 28 22: 28 22: 28 22: 28 22: 28 22:50 22:21 22:21 22:21 22:21 Bu Bu Bu Bu Bu Bu Bu Bu Buero - 22:21 22:21 22:21 22:21 22:21 22:21 22:21 22:21 22:21 22:21 22:21 22:21 22:21 22:21 22:21 22:21 0 0 0 Cabero Cabero Cabero Cabero Cabero Cabero Cabererererererererer 22:21 0 0 0 0 0 0 0 2008 2008 22:21 0 0 0 0 0 0 0 0 Ne Cab Cab Cab Cab Caberererererererererererererer Cab Cab Cab Cab Cab Caberererererererererererer 22:21 0 0 0 0 0 2008 2008 2008 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab Cab 2.50 22:50 Masisa Cabrero Plant / C2 Salrero 13.73 0.140 1 22:03 23:01 Fibranova Fibramold / C1 Cabrero 2.90 0.030 1 22:03 22:50 22:50 Fibranova Andinos / C3 Cabrero 6.57 0.070 1 22:03 22:50 Total: 42.84 MW 0.440 % >19476 - The amounts and times indicated correspond to the information provided by the companies STS S.A., Frontel S.A., Massa S.A. and Generation Company Austral S.A. - NI: Uninformed. 3. Estimate of the energy not supplied Sub-Time Loss Type ENS Feeder / Foot Company Consumer Station (MW) Indic. (h) Dec. (h) 02% Cabrero Cabrero - Le Laja / E1 Front Ro Cabrero - Yumbel / E4 Frontel Regulated 0.13 0.78 0.23 0.0 Cabrero Cabrero - Yumbel / E4 Frontel Regulated 3.85 0.78 0.77 1.4 Cabrero Cabrero - Yumbel / E4 Frontel Regulated* 0.28 0.78 0.43 0.1 Cabrero Coelcha / C1 Coelcha Regulated 6.91 0.78 0.78 5.4 Massa Cabrero / C2 Sagessa Plant Free 13.73 0.97 0.97 13.3 Fibranova Fibramold / C1 Free Mass 2.90 0.78 2.3 Fibranova Andinos / C3 Free Massa 6.57 0.78 5.1 Customers Regulated : 13.7 MWh Free Customers : 20.7 MWh Total : 34.4 MWh - The amounts and times indicated correspond to the information provided by the companies STS S.A., Frontel S.A., Massa S.A. and Society Generadora Austral S.A. - (*) Includes customers free of distribution. - Curva/ hours indicated by the companies Control distributed frequency in the SEN prior to failure, by means of the Canutillar (U1), Canutillar (U2), El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4), Mussels (EEM), Ralco (U1), Ralco (U2) and Rapel (U2). Operation Scheduled Annex No1 contains the details of the generation scheduled for November 7, 2024. Operation Real The details of the actual generation of November 7, 2024 are attached. Movement of power stations and daily report of the CDC The details of the Central Movement and Daily Report of the CDC for November 7, 2024 are presented in Annex No. 3.