Study for fault analysis EAF 537/2024 “On-line failure 66 kV Parinacota - Quiani” Date of issue: 28-11-2024 1. Detailed description of disturbance a. Date and Time of failure Date 07/11/2024 Time 10:31 Disconnected consumptions (MW) 6.50 Prior system demand (MW) 10033.36 Percentage of disconnection 0.065 % Rating Overlay does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Parinacota - Quiani / LT258-------T0058 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Ivan Aristides Quezada Escobar Address Pdte. Riesco 5561, office 1701, floor 17, Las Condes. c. Identification of the element concerned Name Structure section N°6 - Quiani of line 66 kV Parinacota, Quiani / Owner RST258CI1TR02 ruptor 52B3 of S/E Parinacota, corresponding to the line of 66 kV Parinacota - Quiani, due to the operation of its protection systems. The company CGE Transmission S.A. informs that the fault was caused by a shortening of the electrical distance between phases as a result of the contact of a bird with structure N°37, corresponding to the section 66 kV Structure N°6 - Quiani. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). The company CGE Transmission S.A. delivers the following evidentiary background to accredit the physical phenomenon declared: or Photographic Registry with date, time and coordinates UTM of the failure point. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reitation Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with a physical phenomenon, during the last 24 mobile months: FALLA_FALLAFELD_FAILLYPAIL o A7 of S/E Concepción, to perform tests and evaluate its performance, considering that there exists a second protection system consisting of a line differential between the disconnection of switches 52A7 of S/E Concepción and the switches 52AT1 and 52AT2 line 154 kV EAF 412_2022 08-11-2022 of S/E Alonso de Ribera, implemented in a digital relay SEL-387. Concepción - - Installation of flight deflectors on the line 66 kV Alonso de Ribera Alonso de Ribera - Colo Colo, between the structures E19 and E20. - Replacement of the protection of electromechanical distance SLY81A 13D (system 2) in S/E Concepción cloth, for a digital distance protection. The company CGE Transmission S.A. points out the following: “Disconnection of the events of relé SEL 387 T1. It decides to the substation and evaluate possible transformer damages to installations. It receives information that a connection would be EAF 467_2022 15-1222 115/14.2 kV of produced Discharge in installation. EAF 487_2022 23-12-2022 in the flow of phase C of the half voltage side, will be carried out a 66/15 kV of S/E revision of the secondary wire of TTCC associated to Páño CT4”. Talca CGE Transmission S.A. points out: “to be made with the municipal authority to request greater control of the sector included between the structures N°512 and N°548 of the line 110 kV Las Luces - Taltal, where the appearance of clandestine garbage, with accumulation of elements and organic waste that attract the presence of 110 carrion birds in line”. EAF 015-2023 kV Las Luces - 11-01-2023 CGE Transmission S.A. points out: “have been installed, in other similar structures affected by birds, additional combs (in phase that it is possible without shortening distances) and disuaders of birds. Therefore, and considering that the structure N°513, affected by this event, does not count with these elements, the installation of these devices is considered to be carried out in a nearby line of FRRALD. E Transmission was in a substation Combarbalá (for programmed tasks associated with LT 66 kV El Sauce - Combarbalá) and observed that something had happened in a lightning rod associated with the T1 transformation cloth, therefore, the failure was immediately associated with this fact. With this information, local maneuvers are carried out to isolate equipment and the consumptions from T3 transformation cloth are normalized. Tests are carried out to the power transformer T1, to the lightning rod and fuse elements that protect the parallel T1-T2. From such tests Fall in line 66 it is determined that transformers, fuses and lightnings are found EAF 030_2023 kV Illapel - 26-01-2023 complete for a new energization, with the exception of the lightning rod Combarbalá associated with phase 1 of the T1 transformer. Maneuciones are executed to normalize topology. On January 31 it is attended to the Illapel substation to extract events from the B1 cloth, and when reviewing this information, it follows that on the day of the failure 41 would have occurred 2 separate events, already that the phase of both operations did not fail. from S/E Illapel and is located at the foot of structure N°249 a dead bird and discharges in phase 3 isolation”. “The replacement of affected lightning rod in the transformer N°1 of S/E Combarbalá.” The company CGE Transmission S.A. indicates: “A difference was detected 66 hourly in the SEL-311C relay of the BT6 cloth, which was corrected during EAF 033_2023 kV The Manco - 29-01-2023 data download. Colonel No2 In the SEL-311C relay of the S/E B1 cloth The Manco was included in the sequential records of variables 79LO, 79RS and 79CY”. The company CGE Transmission S.A. notes: “A synchronization of the satellite clock and MCP1000 at the time of carrying out the discharge of the EAF 084_2023 switch 52CT1 20-02-2023 events”. of S/E Tumbes “Removement of damaged lightnings and electrical measurements to the switch and isolation associated with the BBCC. The CEE. Electrical tests on all equipment of the CEE bank. Peñón Replacement of damaged equipment according to test protocols executed. Seal all possible rodent inputs with Expanded Polyurethane Foam.” The company CGE Transmission S.A. indicates the following: “The 29/03/2023 after the fault is carried out the removal of trolley switch from cell cloth E14 in S/E The Cover and the transfer of feeder charges Adasa to other feeders of S/E La Portada, due to the operational unavailability of 52E14 switch affected by failure and with damage not repairable immediately.” “The 29/03/2023 from the 17:00 onwards is performed sealing of accesses by pipelines and trenches that allow entry of rodents to switchgear cells, in electrical room of S/E La Portada.” “Transfer Center informs CEN the necessity of using the 52ET2 panel currently available in SE The Portada and with this protection configuration to recover the S/E La Portada”. The EAF report is attached to 52E14 for the load to be connected and forced of bar EAF 145_2023 29-03-2023 tests of the relay used.” 23 kV N°1 of S/E “An uncontrolled increase of rodents is detected in the surroundings The Portada of S/E La Portada, for which it will be made contact with owner of Arenera aledaña, to request its action regarding the execution of permanent deratizations in its facilities.” “To establish communications with sectoral authorities by making known the establishment of irregular intakes for both housing and industrial tasks that generate waste that attracts rodents, those that then move to the Substation.” “Due to the proliferation of rodents in the vicinity of SE La Portada, the current frequency of two months of deratization of the installation will be increased, which henceforth will be carried out every month.” “Seal of ducts and trenches in the yard of Substation La Portada”. The company CGE Transmission S.A. notes: “On the day 03/04/2023 of the implementation of the Disconnect of the pest control in S/E Tumbes”. the 66/15 kV of S/E electromechanical to digital protections to improve the reportability Tumbes of events”. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates: “Insulation replacement is carried out with discharge in structure N°18 of L66kV San Fernando- Placilla in line detected in pedestre inspection carried out in the early hours of 66 kV San EAF 205_2023 07-05-2023 08/05/20223 at times of emergency. Fernando - In addition, Pedestre inspection and inspection with dron to L66kV Puquillay San Fernando-Placilla and L66kV Placilla-Pugillay detecting discharge in driver and cross and bird level with discharges”. SAF6 In line 66 The company CGE Transmission S.A. indicates the following: “EAF 215_2023 kV Parral - 18-05-2023 installation of streamer shields in the 3 line of the structure N°54 EGE Control S. CGE Transmitter S.A. notes that: “The municipal authority will be asked again to ask for greater control of the sector, now included between the structures 500 and 548, where the appearance of clandestine garbage, with accumulation of elements and organic waste that attract the presence of carrion birds, is observed.” On line 110 “The installation of these devices in other similar structures affected by birds, EAF 270-2023 kV Las Luces - 21-06-2023 additional combs (in a phase that is possible without shortening distances) and Taltal deterrents of birds, considering that the structure now affected N°507 does not have these elements, is considered to carry out the installation of these devices in a next scheduled disconnection of the affected line section.” Minera Las Cenizas S.A. indicates that: “The implementation of a system that allows monitoring of substations at a distance and the possibility of interrogating relays, in order to identify the faults.” CGE Transmitación S.A. notes that: “The other structures have been affected by birds, in other systems phase 110 that is possible without shortening distances) and bird deterrents, so EAF 299-2023 kV Las Luces - 11-07-2023 anterior and considering that the structure now affected N°453 non Taltal has these elements, it is considered to carry out the installation of these devices in a next scheduled disconnection of the affected stretch of line”. The company CGE Transmission S.A. indicates that “a visual inspection was carried out to the state of the bar of 23 kV, to rule out some damage Disconnect caused by the short circuit discarding this situation. It has been forced to carry out the replacement of fuses and canes EAF 302_2023 18-07-2023 23 kV of S/E corresponding to SSAA of the substation, damaged by the magnitude Hernán Sources of the short circuit. It is necessary to revise the plans of the installation to verify the correct alarm of the status signals of the switch towards the relays of protection”. Fall in bar of EAF 323_2023 66 kV of S/E 31-07-2023 CGE to implements We found discharge in shackle of forced isolation of the MT output structure of the transformer. We observe inn birds EAF 377_2023 transformer 26-08-2023 in structures, with difficulty to fly, so it is concluded that the 115/14.2 kV of discharges were caused by birds. It discards internal failure of S/E The transformer companies and decides to request connection”. “Insulated protection will be installed in the three phases of the copper cable that is in the fault zone”. The company Austral Transmission System Troncal S.A. notes: “There is no fault in line corrective actions in the short term. EAF 390_2023 2x110 kV The Peñón 04-09-2023 The company CGE Transmission S.A. notes that “it is corrected date in relay - The Ruca N°2 SEL 311C S2 from 03-09-23 to 04-09-2023”. Disconnect CGE Transmission S.A.A. notes that “wet analysis will be carried out to determine forced line 66 the possibility of avoiding operation of Peña B1 of SE EAF 405_V23 VAS The company CGE Transmitación S.A. points out: “On the occasion of the failure presented, we proceed to the removal of the rodent found in sector Transformers of CT1 cloth potentials and the replacement of 3 damaged fuses of medium voltage of the TTPP set is carried out. Disconnection The sealing of ducts installed by project S/E extension forced from the Center (decree), which were found with its open ends, EAF 420_2023 transformer N°2 27-09-2023 allowing on this occasion the entry of rodents to trenches and 110/13.8 kV of Switchgear of medium tension. S/E Centro We will carry out a new review of trenches and sealing of possible entry points of rodents to the cells of MT of S/E Center, since the company that executed expansion in SE Center demobilized its staff, leaving the installations in which they worked, leaving some conditions of risk for lack of sealing in easelings.” - The company CGE Transmission S.A. indicates the following downloads: Disconnection “We analyzed possible relay events SEL 387 T1. 10-2023 in MT side yard of the Power Transformer. Internal failure 110/23 kV of S/E transformer is discarded and the transformer is successfully energized.” Vicuña - The company Compañía General de Electricidad S.A. does not indicate corrective actions. Disconnection The company CGE Transmitación S.A. points out: “The forced replacement of the damaged lightning rod and repair of the leak of the transformer oil T- EAF 493_2023 transformer N°1 11-11-2023 1 together with its complete electrical measurements to verify integrity 66/13.8 kV of S/E transformer, which are successful.” Curanilahue The company CGE Transmitación S.A. points out the following: Fall in line 66 “The installation of flight deflectors between E-31 and E-32 EAF 506_2023 kV Alonso of 18-11-2023 of the line LT 66 kV Alonso of Ribera-Colocolo.” Ribera - Colo Colo “There is an initiative to replace protections of the B5 and B6 cloths in progress at NUP 4295”. The company KGE Transmitation SGE S. The company CGE Transmission S.A. points out: Disconnection - “The SEL 387 relay of the T2 transformers must be synchronized with UTC schedule”. EAF 082_2024 transformers 20-02-2024 - “The damaged cable will be replaced. 30/06/2024”. N°1 and N°2 154/66 kV of S/E Parral - “Sealing channels and ducts to prevent rodent transit”. - “It will be done when the damaged cable is replaced 30/06/2024”. The company CGE Transmission S.A. indicates the following: - “They have been removed from the event report SER variables 59VS and 59VP, in order to avoid overwriting of relevant records in the future.” - The company South Transmission System S.A. indicates that it does not apply. Failure in the line 66 EAF 093_2024 kV Horcons - 02-03-2024 - The company Frontier S.A. does not indicate corrective actions in the short term. Curanilahue Norte - The company Pólicos de Púlónica, The company Pónica, Leónica - The company is indicated as “P. The company CGE Transmission S.A. indicates that: “Inline fault 66 elements 51G 51GT and 52A will be added to the sequential records (SER) for EAF 103_2024 kV Horcones - 10-03-2024 better understanding of future faults in the SEL 311C relay of the cloth Curanilahue Norte 52BT2 of S/E Lebu according to SD 2024030388 for Tuesday 2 April”. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. indicates the following: “Occurred the failure, CGET personnel carry out a remote review of the facilities, noting that due to the discharge caused by bird in the upper part of primary equipment 52E30, there is damage to the bushings of source side and load of this equipment, which prevents its putting into service again. For this reason, it proceeds to leave out of service 52E30 equipment, transferring the consumptions of this damaged by distribution network to not affect the terminal customers. SD 23 kV N°3 de S/E La Portada N°202402668, which is attached, which was successfully executed on 17/03/2024 between 01:14 and 04:53 hours, normalizing the operation of the Arenales 52E30 feeder head team in SE La Portada”. “It is estimated that the proliferation of this type of birds(jote)is due to clandestine garbage dumps located in the vicinity of the La Portada Substation. Practical observation shows that these birds by night seek shelter at heights, in this case in posts and structures. Therefore, a plan of check to the outside and closeness of the SE La Portada will be incorporated so as to be able to request the removal and/or control of these clandestine garbage dumps by the competent authority, in order to achieve the removal of these birds from the substation”. Disconnection of the transformer CGE Transmission S.A. and CGE S.A. do not indicate actions EAF 163_2024 18-04-2024 kV N°1 of short-term repair. S/ Fall SGE 17thuln. “Pulls will be installed, which forced of the will have the purpose of avoiding the entry of animals in points EAF 445_2024 transformer N°5 23-08-2024 energized of the transformer of power and to mitigate the occurrence of a 154/66 kV of S/E event of similar characteristics. Date of execution 16 of Colonel September.” The company CGE Transmission S.A. indicates the following: “S.D. N°2024090122 is entered to carry out the installation of combs in junction of structure N°1 and installation of protective cover to superior bridges in the same structure, works associated with LT 66 kV Temuco - Pumahue N°2.” Failure in line 66 The company Besalco Transmission SpA indicates the following: “EAF 447_2024 kV Temuco - 25-08-2024 is found in process of internal review an EAP that aims to correct the problem Pumahue N°2 of unwanted operations of the Transformer N°1 220/66/13.8 kV of 90 MVA of S/E Transformerones, in particular it is analyzing to analyze the function (AP of delivery). This amendment will be carried out by means of EAF 487-2024 switch 52ET2 26-10-2024 in the control and protection unit Form 6 of 52ET2. Opening it is necessary to correct the entries of phases C and A of the equipment, since they are intempsiva del intercambio. This modification will be carried out by means of software EAF 487-2024 switchboard 52ET2 26-10-2024 in the control and protection unit Form 6 of 52ET. Opening it is necessary to correct the entrances of phases C and A of the equipment, since intempsiva del are exchanged. This modification will be carried out by means of software EAF 487-2024 switch 52ET2 26-10-2024 in the control and protection unit of 52ET. The company CGE Transmitación S.A. indicates the following: “A change of damaged insulation was made in the right lateral phase in the structure N°83. It fails in line 66 it removed the nest of the structure N°84 and is left in a safe place, plus kV Los Angeles - the change is made in the damaged insulation of the right lateral phase and EAF 512-2024 Central Park 23-10-2024 it is mounted an Anti-Ave comb. The review of the adjustment of Eolic Los Buenos overcurrent residual of the protections SEL-351 of the cloth BT4 and SEL Aires 311C of the cloth B4. Under SD N°2024113011 will be carried out improvement in the logic of closing of the 52BT4 switch, for the habilitation of the equipment without tension in bar.”