Estudio para análisis de falla EAF 537/2024
“Falla en línea 66 kV Parinacota - Quiani”
Fecha de Emisión: 28-11-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 07/11/2024
Hora 10:31
Consumos desconectados (MW) 6.50
Demanda previa del sistema (MW) 10033.36
Porcentaje de desconexión 0.065 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 66 kV Parinacota - Quiani / LT258---------T0058
Tipo de instalación Línea
Tensión nominal 66 kV
Segmento Transmisión Zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Ivan Aristides Quezada Escobar
Dirección Pdte. Riesco 5561, oficina 1701, piso 17, Las Condes.
c. Identificación del elemento fallado
Nombre del elemento afectado Sección tramo estructura N°6 - Quiani de la línea 66 kV Parinacota - Quiani
/ LT258CI1TR02T0058ST21T0058
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Ivan Aristides Quezada Escobar
Dirección Pdte. Riesco 5561, oficina 1701, piso 17, Las Condes.
d.1 Origen y causa de la falla
Se produjo la apertura automática del interruptor 52B3 de S/E Parinacota, correspondiente a la línea
de 66 kV Parinacota - Quiani, debido a la operación de sus sistemas de protección.
La empresa CGE Transmisión S.A. informa que la falla fue ocasionada por un acortamiento de la
distancia eléctrica entre fases como resultado del contacto de un ave con la estructura N°37,
correspondiente al tramo 66 kV Estructura N°6 - Quiani.
d.2 Fenómeno Físico:
ANI1: Acción de animales, roedores o pájaros (por contacto directo u otro).
La empresa CGE Transmisión S.A. entrega los siguientes antecedentes probatorios para acreditar el
fenómeno físico declarado:
o Registro Fotográfico con fecha, hora y coordenadas UTM del punto de falla.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con un mismo fenómeno físico, durante los últimos 24 meses
móviles:
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Inhabilitar la protección de distancia electromecánica SLY81A 13D
(sistema 2) en paño A7 de S/E Concepción, para realizar pruebas y
evaluar su desempeño, considerando que existe un segundo sistema de
protección que consiste en una diferencial de línea entre los
Desconexión de
interruptores 52A7 de S/E Concepción y los interruptores 52AT1 y 52AT2
línea 154 kV
EAF 412_2022 08-11-2022 de S/E Alonso de Ribera, implementadas en un relé digital SEL-387.
Concepción -
- Instalación de desviadores de vuelo en la línea 66 kV Alonso de Ribera
Alonso de Ribera
- Colo Colo, entre las estructuras E19 y E20.
- Remplazo de la protección de distancia electromecánica SLY81A 13D
(sistema 2) en paño A7 de S/E Concepción, por una protección de
distancia digital.
La empresa CGE Transmisión S.A. señala lo siguiente: “Se analizan
Desconexión del eventos de relé SEL 387 T1. Se acude a la subestación y evalúan
transformador posibles daños a instalaciones. Se recibe información que un ave habría
EAF 467_2022 15-12-2022
115/14.2 kV de producido descarga en instalación. Se descarta falla interna de
S/E Las Compañías transformador y decide solicitar su conexión.”
“Se analizan eventos de relé SEL 387 T1.”
Desconexión del
La empresa CGE Transmisión S.A. indica: “Dada la saturación detectada
transformador Nº4
EAF 487_2022 23-12-2022 en la corriente de la fase C del lado de media tensión, se realizará una
66/15 kV de S/E
revisión del alambrado secundario de TTCC asociados a Paño CT4”.
Talca
CGE Transmisión S.A. señala: “se realizarán gestiones con la autoridad
municipal para solicitar mayor fiscalización del sector comprendido entre
las estructuras N°512 y N°548 de la línea 110 kV Las Luces - Taltal, en
donde se observa la aparición de basurales clandestinos, con
acumulación de elementos y desechos orgánicos que atraen la presencia
Falla en línea 110 de aves carroñeras”.
EAF 015-2023 kV Las Luces - 11-01-2023 CGE Transmisión S.A. señala: “se han instalado, en otras estructuras
Taltal similares afectadas por aves, peinetas adicionales (en fase que sea
posible sin acortar distancias) y disuasores de aves. Por lo anterior, y
considerando que la estructura N°513, afectada por este evento, no
cuenta con estos elementos, se considera realizar la instalación de estos
dispositivos en una próxima desconexión programada del tramo de línea
afectada”.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa CGE Transmisión S.A. indica: “Al momento de los hechos,
personal de CGE Transmisión se encontraba en subestación Combarbalá
(por faenas programadas asociada a LT 66 kV El Sauce - Combarbalá)
y observó que algo había ocurrido en un pararrayos asociado al paño de
transformación T1, por ende, la falla fue asociada inmediatamente a
este hecho.
Con esta información, se realizan maniobras locales para aislar equipo
y se normalizan los consumos desde paño de transformación T3.
Se ejecutan pruebas al transformador de poder T1, a los pararrayos y
elementos fusibles que protegen al paralelo T1-T2. De dichas pruebas
Falla en línea 66 se determina que transformador, fusibles y pararrayos se encuentran
EAF 030_2023 kV Illapel - 26-01-2023 íntegros para una nueva energización, con excepción del pararrayos
Combarbalá asociado a Fase 1 del transformador T1.
Se ejecutan maniobras para normalizar topología.
El día 31 de enero se acude a la subestación Illapel para extraer eventos
del paño B1, y al revisar esta información, se deduce que el día de la
falla habrían ocurrido 2 eventos distintos, ya que la información de
ambas operaciones no tenía misma fase fallada ni distancia de falla.
Se solicita revisar LT por primer evento del relé, con distancia de falla
2,41 Km., desde S/E Illapel y se encuentra a los pies de estructura
N°249 un ave muerta y descargas en aislación de fase 3”.
“Se realizará el reemplazo de pararrayos afectado en el transformador
N°1 de S/E Combarbalá.”.
La empresa CGE Transmisión S.A. indica: “Se detectó una diferencia
Falla en línea 66 horaria en el relé SEL-311C del paño BT6, el cual fue corregido durante
EAF 033_2023 kV El Manco - 29-01-2023 la descarga de datos.
Coronel Nº2 En el relé SEL-311C del paño B1 de S/E El Manco se incluyó en los
registros secuenciales las variables 79LO, 79RS y 79CY”.
La empresa CGE Transmisión S.A. señala: “Se realiza sincronización
Apertura del reloj satelital y MCP1000 al momento de realizar la descarga de los
EAF 084_2023 interruptor 52CT1 20-02-2023 eventos”.
de S/E Tumbes “Reemplazo de pararrayos dañado y mediciones eléctricas al interruptor
y aislación asociada al BBCC de S/E Tumbes”.
La empresa CGE Transmisión S.A. indica: “Se analizan eventos. Ya
realizado. Se realizan maniobras para aislar el banco de CCEE de la barra
MT 23 kV en S/E El Peñón. Realizado el día de la falla. Inspección
Desconexión
exhaustiva del banco de condensadores”.
forzada de barra
EAF 133_2023 19-03-2023 “Incorporación de sincronización horaria al relé SEL-311C en banco de
23 kV de S/E El
CCEE. Pruebas eléctricas a todos los equipos del banco de CCEE.
Peñón
Reemplazo de equipos dañados según protocolos de pruebas
ejecutadas. Sellar todas las posibles entradas de roedores con Espuma
de Poliuretano Expansiva.”
La empresa CGE Transmisión S.A. indica lo siguiente:
“El 29/03/2023 posterior a la falla se realiza el retiro carro interruptor
desde celda paño E14 en S/E La Portada y se realiza transferencia de
cargas de Alimentador Adasa a otros alimentadores de S/E La Portada,
debido a la indisponibilidad operacional de interruptor 52E14 afectado
por falla y con daños no reparables en lo inmediato.”
“El 29/03/2023 desde las 17:00 horas en adelante se realiza sellado de
accesos por ductos y trincheras que permiten entrada de roedores a
switchgear de celdas, en sala eléctrica de S/E La Portada.”
“Centro de control Transmisión informa a CEN la necesidad de utilizar el
paño 52ET2 actualmente disponible en SE La Portada y con esto
recuperar los consumos afectados, lo cual requiere trabajos en media
Tensión para conexión de cargas a 52ET2, configuración de Protección
Desconexión
asociada con ajustes similares a 52E14 para la carga a conectar y
forzada de barra
EAF 145_2023 29-03-2023 pruebas del relé utilizado.”
23 kV N°1 de S/E
“Se detecta un aumento descontrolado de roedores en los alrededores
La Portada
de S/E La Portada, por lo cual se tomará contacto con propietario de
Arenera aledaña, para solicitar su acción con relación a ejecutar
desratizaciones permanentes en sus instalaciones.”
“Establecer comunicaciones con autoridades sectoriales dando a
conocer del establecimiento de tomas irregulares tanto para vivienda
como faenas de tipo industrial que generan desechos que atraen
atraídos roedores, los que posteriormente se desplazan a la
Subestación.”
“Debido a la proliferación de roedores en las cercanías de la SE La
Portada, se aumentará la frecuencia actual de dos meses de desratizado
de la instalación, que en adelante se realizará cada un mes.”
“Se realizará sellado de ductos y trincheras en patio de Subestación La
Portada.”
La empresa CGE Transmisión S.A. señala: “El día 03/04/2023 de realizó
Desconexión del
Control de plagas en S/E Tumbes. Se adjuntan informes en los anexos”.
transformador Nº1
EAF 146_2023 29-03-2023 “Se incorporará en el plan de inversiones el reemplazo de las
66/15 kV de S/E
protecciones electromecánicas a digitales para mejorar la reportabilidad
Tumbes
de eventos”.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa CGE Transmisión S.A. indica: “Se realiza reemplazo de
aislación con descarga en estructura N°18 de L66kV San Fernando-
Falla en línea de
Placilla detectada en inspección pedestre realizada la madrugada del
66 kV San
EAF 205_2023 07-05-2023 08/05/2023 en momentos de la emergencia.
Fernando -
Además, se realiza inspección pedestre e inspección con dron a L66kV
Puquillay
San Fernando-Placilla y L66kV Placilla-Puquillay detectando descarga en
conductor y cruceta y ave a nivel de piso con descargas”.
Falla en línea 66 La empresa CGE Transmisión S.A. indica lo siguiente: “Se considerará la
EAF 215_2023 kV Parral - 18-05-2023 instalación de streamer shields en los 3 linepost de la estructura N°54
Cauquenes y peinetas en la cruceta.”
La empresa CGE Transmisión S.A. indica lo siguiente: “Corrección de la
Desconexión de
designación de fases en Control F6 del Paño ET1 de S/E Constitución.
barra N°1 23 kV
EAF 232_2023 30-05-2023 Sincronización horaria del control F6 del interruptor 52ET1 de S/E
de S/E
Constitución. Reemplazo del interruptor 52ECE asociado al banco de
Constitución
condensadores de S/E Constitución”.
CGE Transmisión S.A. señala que:
“Se solicitará nuevamente gestiones a la autoridad municipal para pedir
mayor fiscalización del sector, ahora comprendido entre las estructuras
500 y 548, en donde se observa la aparición de basurales clandestinos,
con acumulación de elementos y desechos orgánicos que atraen la
presencia de aves carroñeras.”
Falla en línea 110 “Se han instalado, en otras estructuras similares afectadas por aves,
EAF 270-2023 kV Las Luces - 21-06-2023 peinetas adicionales (en fase que sea posible sin acortar distancias) y
Taltal disuasores de aves, por lo anterior y considerando que la estructura
ahora afectada N°507 no cuenta con estos elementos, se considera
realizar la instalación de estos dispositivos en una próxima desconexión
programada del tramo de línea afectada.”
Minera Las Cenizas S.A. indica que:
“Implementar un sistema que permita monitorear a distancia las
subestaciones y poder interrogar los relés, para identificar las fallas.”
CGE Transmisión S.A. señala que: “Se han instalado, en otras
estructuras similares afectadas por aves, peinetas adicionales (en fase
Falla en línea 110 que sea posible sin acortar distancias) y disuasores de aves, por lo
EAF 299-2023 kV Las Luces - 11-07-2023 anterior y considerando que la estructura ahora afectada N°453 no
Taltal cuenta con estos elementos, se considera realizar la instalación de estos
dispositivos en una próxima desconexión programada del tramo de línea
afectada”.
La empresa CGE Transmisión S.A. indica que “se realizó inspección
visual al estado de la barra de 23 kV, para descartar algún daño
Desconexión ocasionado por el cortocircuito descartando esta situación. Se llevó a
forzada de barra cabo el reemplazo de fusibles y de bastones portafusibles
EAF 302_2023 18-07-2023
23 kV de S/E correspondientes a SSAA de la subestación, dañados por la magnitud
Hernán Fuentes del cortocircuito. Se deben revisar los planos de la instalación para
verificar el correcto alambrado de las señales de estado del interruptor
hacia los relés de protección”.
Falla en barra de
EAF 323_2023 66 kV de S/E 31-07-2023 CGE Transmisión S.A. señala que “no aplica”.
Constitución
La empresa CGE Transmisión S.A. indica: “Se analizan eventos de relé
SEL 387 T1. Se acude a la subestación y evalúan posibles daños a
Desconexión instalaciones. Se encontró descarga en grillete de fijación de aislación a
forzada del estructura de salida MT del transformador. Se observan aves posadas
EAF 377_2023 transformador 26-08-2023 en estructuras, con dificultad para volar, por lo que se concluye que las
115/14.2 kV de descargas fueron provocadas por aves. Se descarta falla interna de
S/E Las Compañías transformador y decide solicita conexión”.
“Se instalará protección aislada en las tres fases del cable de cobre que
está en la zona de falla”.
La empresa Sistema Austral de Transmisión Troncal S.A. señala: “no hay
Falla en línea
acciones correctivas a corto plazo.
EAF 390_2023 2x110 kV El Peñón 04-09-2023
La empresa CGE Transmisión S.A. señala que “se corrige fecha en relé
- La Ruca N°2
SEL 311C S2 del 03-09-23 al 04-09-2023”.
Desconexión CGE Transmisión S.A. señala que “se realizará análisis para determinar
forzada de línea 66 la posibilidad de evitar la operación indeseada de Paño B1 de SE
EAF 405_2023 13-09-2023
kV Punitaqui - El Punitaqui, frente a fallas aguas arriba considerando que la tensión
Sauce permanece producto de plantas de generación de pequeña escala.”
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa CGE Transmisión S.A. señala:
“Con ocasión de la falla presentada, se procede al retiro del roedor
encontrado en sector Transformadores de potenciales de paño CT1 y se
realiza el reemplazo de 3 fusibles dañados de media tensión del conjunto
TTPP.
Desconexión Se realiza el sellado de ductos instalados por proyecto ampliación S/E
forzada del Centro (decreto), los cuales se encontraron con sus extremos abiertos,
EAF 420_2023 transformador N°2 27-09-2023 posibilitando en esta ocasión el ingreso de roedores hacia trincheras y
110/13.8 kV de Switchgear de media tensión.
S/E Centro Se realizará nueva revisión de trincheras y sellado de posibles puntos
de ingreso de roedores a las celdas de MT de S/E Centro, ya que la
empresa que ejecutaba ampliación en SE Centro desmovilizó a su
personal, dejando las instalaciones en las cuales trabajaban, quedando
algunas condiciones de riesgo por falta de sellado en canalizaciones
tendidas.”
- La empresa CGE Transmisión S.A. indica lo siguiente:
Desconexión “Se analizan eventos de relé SEL 387 T1. Se acude a la subestación y
forzada del evalúan posibles daños a instalaciones. Se encontró ave con descargas
EAF 450_2023 transformador N°1 21-10-2023 en patio lado MT del Transformador de Poder. Se descarta falla interna
110/23 kV de S/E de transformador y se energiza exitosamente el transformador.”
Vicuña - La empresa Compañía General de Electricidad S.A. no indica acciones
correctivas.
Desconexión
La empresa CGE Transmisión S.A. señala: “Se realiza reemplazo del
forzada del
pararrayos dañados y reparación de fuga de aceite de transformador T-
EAF 493_2023 transformador N°1 11-11-2023
1 junto a sus mediciones eléctricas completas para verificar integridad
66/13.8 kV de S/E
del transformador, las cuales resultan exitosas.”
Curanilahue
La empresa CGE Transmisión S.A. señala lo siguiente:
Falla en línea 66 “Se realizará la instalación de desviadores de vuelo entre E-31 y E-32
EAF 506_2023 kV Alonso de 18-11-2023 de la línea LT 66 kV Alonso de Ribera-Colocolo.”
Ribera - Colo Colo “Existe una iniciativa de remplazo de protecciones de los paños B5 y B6
en curso en el NUP 4295.”
Desconexión La empresa CGE Transmisión S.A. indica:
forzada de la barra “Al día siguiente, 19 de febrero, se solicita la desconexión por Curso
EAF 078_2024 18-02-2024
23 kV N°1 de S/E Forzoso N°2024016714 para realizar limpieza de la contaminación
Cabildo generada por la descarga y verificar el estado operacional del equipo.”
La empresa CGE Transmisión S.A. señala:
Desconexión - “Se deberá sincronizar con horario UTC el relé SEL 387 del
forzada de los transformador T2”.
EAF 082_2024 transformadores 20-02-2024 - ”Se reemplazará el cable dañado. 30/06/2024”.
N°1 y N°2 154/66
kV de S/E Parral - “Se sellarán canaletas y ductos para evitar tránsito de roedores”.
- “Se realizará cuando se reemplace el cable dañado 30/06/2024”.
La empresa CGE Transmisión S.A. indica lo siguiente:
- “Se retiraron del reporte de eventos SER las variables 59VS y 59VP,
de manera de evitar sobreescritura de registros relevantes en adelante.”
- La empresa Sistema de Transmisión del Sur S.A. indica que no aplica.
Falla en la línea 66
EAF 093_2024 kV Horcones - 02-03-2024 - La empresa Frontel S.A. no indica acciones correctivas a corto plazo.
Curanilahue Norte - La empresa Parque Eólico Lebu - Toro SpA indica lo siguiente: “Las
protecciones de PEL, en caso de tener algún comportamiento
inadecuado, serán revisadas por la empresa H. Briones, quienes son
expertos en el manejo de estos equipos. De ser necesario, ante un
comportamiento inadecuado, se realizaría una nueva configuración.”
La empresa CGE Transmisión S.A. indica que: “se agregará los
Falla en línea 66
elementos 51G 51GT y 52A a los registros secuenciales (SER) para
EAF 103_2024 kV Horcones - 10-03-2024
mejor entendimiento de futuras fallas en el relé SEL 311C del paño
Curanilahue Norte
52BT2 de S/E Lebu según SD 2024030388 para el martes 2 de abril”.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa CGE Transmisión S.A. indica lo siguiente:
“Ocurrida la falla, personal de CGET realiza una revisión a distancia de
las instalaciones, observándose que debido a la descarga ocasionada
por ave en parte superior de equipo primario 52E30, existen daños en
los bushings de lado fuente y carga de este equipo, lo cual imposibilita
su puesta en servicio nuevamente. Por esta razón se procede a dejar
fuera de servicio equipo 52E30, transfiriendo los consumos de este
alimentador mediante red de Distribución para no afectar clientes
finales. Se inicia la planificación para realizar reemplazo del equipo
Desconexión
primario dañado a la brevedad posible. El reemplazo de equipo dañado
forzada de barra
EAF 106_2024 16-03-2024 se realiza mediante solicitud de desconexión por curso forzoso SD
23 kV N°3 de S/E
La Portada N°2024026968, que se adjunta, la cual se ejecutó con éxito el
17/03/2024 entre las 01:14 y 04:53 horas, normalizándose la operación
del equipo cabecera de Alimentador Arenales 52E30 en SE La Portada”.
“Se estima que la proliferación de este tipo de aves(jote)se debe a los
basurales clandestinos ubicados en las cercanías de la Subestación La
Portada. La observación práctica muestra que estas aves por las noches
buscan resguardo en las alturas, en este caso en postes y estructuras.
Por ello, se incorporará un plan de chequeo al exterior y cercanías de la
SE La Portada de modo de poder solicitar el retiro y/o control de dichos
basurales clandestinos por parte de la autoridad competente, con el fin
de lograr el alejamiento de estas aves de la subestación”.
Desconexión del
transformador Las empresas CGE Transmisión S.A. y CGE S.A. no indican acciones
EAF 163_2024 18-04-2024
66/15 kV N°1 de correctivas de corto plazo.
S/E Pillanlelbún
Falla en la línea 66
La empresa CGE Transmisión S.A. señala: “No aplica. Personal verificó
EAF 225_2024 kV Nahuelbuta - 17-06-2024
que no existían daños en la LT”.
Angol
Desconexión La empresa CGE Transmisión S.A. señala: “Se instalarán púas, las cuales
forzada del tendrán la finalidad de evitar el ingreso de animales en puntos
EAF 445_2024 transformador N°5 23-08-2024 energizados del transformador de poder y mitigar la ocurrencia de un
154/66 kV de S/E evento de similares características. Fecha de ejecución 16 de
Coronel septiembre.”.
La empresa CGE Transmisión S.A. indica lo siguiente: “Se ingresa SD
N°2024090122 para efectuar la instalación de peinetas en cruceta de
estructura N°1 e instalación de cubierta protectora a puentes superiores
en la misma estructura, trabajos asociados a LT 66 kV Temuco -
Pumahue N°2.”
Falla en la línea 66
La empresa Besalco Transmisión SpA indica lo siguiente: “Se encuentra
EAF 447_2024 kV Temuco - 25-08-2024
en proceso de revisión interna un EAP que pretende corregir el problema
Pumahue N°2
de las operaciones indeseadas del al Transformador N°1 220/66/13,8
kV de 90 MVA de S/E Varones, en particular se está analizando la
desactivación de la función de sobrecorriente residual de tiempo definido
(50G). Dentro de la primera quincena del mes de septiembre esperamos
tener este EAP listo para su envío y revisión.”
La empresa CGE Transmisión S.A. indica lo siguiente: “Verificación de
integridad de las instalaciones, identificación de posibles fuentes de
atracción para las aves en sector desértico, para minimizar riesgo de
que nuevas aves se posen en la misma estructura. La estructura N°143
Falla en la línea
tiene instalada como medida de mitigación peinetas y disuasores de
EAF 451-2024 110 kV PFV Javiera 28-08-2024
aves. Se contempla en próxima intervención el día 07/09/2024, en
- Taltal
desconexión programada, realizar el retiro de bretel fase central e
instalación de amortiguadores. Se envía correo electrónico a PFV Javiera
con recomendaciones y solicitando revisión de configuración y pruebas
de actual implementación de reconexión (configurada el 30/07/2022)”.
La empresa CGE Transmisión S.A. indica: “Se corrigió manualmente el
horario en la unidad de control y protección Form 6 del 52ET2.
Apertura Es necesario corregir las entradas de las fases C y A del equipo, ya que
intempestiva del están intercambiadas. Esta modificación se realizará mediante software
EAF 487-2024 interruptor 52ET2 26-10-2024 en la unidad de control y protección F6 del 52ET2.
de S/E Considerando que el relé de respaldo MICOM P642 no registró evento,
Constitución pero se puede suponer que operó, ya que se observó el LED de
indicación de Trip encendido. Por lo tanto, se verificará el correcto
funcionamiento del registro de eventos y oscilogramas”.
La empresa CGE Transmisión S.A. indica lo siguiente: “Se realizó cambio
de aislación dañada en fase lateral derecha en la estructura N°83. Se
Falla en la línea 66 retiró el nido de la estructura N°84 y se deja en un lugar seguro, además
kV Los Ángeles - se realiza el cambio en la aislación dañada de la fase lateral derecha y
EAF 512-2024 Central Parque 23-10-2024 se monta una peineta Anti - Ave. Se realizará la revisión del ajuste de
Eólico Los Buenos sobrecorriente residual de las protecciones SEL-351 del paño BT4 y SEL
Aires 311C del paño B4. Bajo la SD N°2024113011 se realizará mejora en la
lógica de cierre del interruptor 52BT4, para la habilitación del cierre del
equipo sin tensión en barra.”