Study for fault analysis EAF 536/2024 “Forced disconnection of the bar 13.2 kV N°1 of S/E Victoria” Date of issue: 27-11-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 06/11/2024 Time 21:07 Disconnected consumptions (MW) 1.07 Prior demand of the system (MW) 10166.04 Percentage of disconnection 0.011 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of the installation Bar 13.2 kV No1 of S/E Victoria / BA01T0058SE068T0058 Type of installation Substation Nominal voltage 13.2 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal Representative Iván Aristides Quezada Escobar Address Av. President Riesco 5561, floor 14. The Counts. Metropolitan Region of Santiago c. Identification of the element affected Interruptor 52CE of S/E Victoria / IM01T0058358T00 a The forced disconnection of the 13.2 kV N°1 of S/E Victoria bar by automatic opening of the 52CT1 switch of this S/E S/E, due to the operation of its phase overcurrent protection, caused by the contact of an object thrown by a person towards the installations that make up the CE cloth of S/E Victoria. It is recorded in the video cameras, the instant where the person enters the courtyard of the substation and commits the events described. d.2 Physical Phenomenon: ACC2: Intervention of third parties. The company CGE Transmission S.A. refers background (probatory) in order to accredit the origin of the fault. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with a physical phenomenon, during the last 24 mobile months: FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRE 66-02SGE is considered to be transferred. Mahns Falla online 66 The company CGE Transmission S.A. indicates: “It is sent letter to the company EAF 094-2023 kV Arenas Blancas 25-02-2023 Port Cabo Forward S.A. requesting the removal of the installations that - Puchoco places under the line in the shortest possible time.” The company CGE Transmission S.A. indicates: “Immediately went to the place of the event and took the action of removal of tree that was found Falla in line 66 on the line. Subsequently the support EAF 096-2023 kV Concepción - 03-02-2023 of the felling of the closest trees between the structures N°103 and N°104 Mahns of the line LT 66KV Tomé-Mahns (out of strip) for what has already been carried out activities and is expected to finish approximately March 31, 2023.” Falla line 66 EAF 203-2023 kV Curanilahue - 06-05-2023 CGE Transmission S.A. notes that “Pinos Fall4 Falla K-2023. Horcones N°2 The company CGE Transmission S.A. indicates: “The section of line affected between the structure 154 and 155, in form Inline fault 110 additional was carried out visual inspection with basket truck and with drone of the EAF 296-2023 kV Cerrillos - The 08-07-2023 adjacent vans to rule out damage to the driver”. Loros “The company CGE Transmission S.A. notes that “It does not apply”. Collipulli The company CGE Transmission S.A. notes that “It is developing the failure in line 66 NUP 3415, which will replace the TTCC structures and the protections kV Alonso of EAF 423-2023 02-10-2023 Electromechanics to digital in the cloth B2, indicates that “It is developing the pipe of the line Chiguayante NIP 3415, which will replace the TTCC and the protections KV Transmission S.A. EAF 127-2024 01-04-2024 - For a better understanding of future faults, it will be included in the list Ribera - of SER records of the SEL 311C relay variables 50G1 and 50P1. Chiguayante - The time difference observed in relay, was corrected during the download of events.”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Failure in the line The company CGE Transmission S.A. for the forced disconnection of the line 110 kV Tap Off 110 kV Tap Off High Melipilla - Low Melipilla, the following: EAF 152-2024 13-04-2024 High Melipilla - “Repair or replacement of damaged fiber optics is evaluated, to recover Low Melipilla differential line protection functions.” 66 The company CGE Transmission S.A. indicates: “Works of EAF 159-2024 kV Nahuelbuta - 15-04-2024 damaged conductor repair. Further details in Technical report in Angol Annex VI.” Ihue CGE Complete transmission S.A. indicates the following: “A. - others will be added the elements involved in the automatic Talca N°1 reconnection and those that appear in the TRIP equation. The above is programmed to be carried out on the day 20-05-2024 with Request for Intervention to CEN N°2024049443. The company CGE Transmission S.A. indicates: “Round of LT66Kv San Fernando - Placilla to identify the point of Falla in line 66 fails. Repair of driver cut between the E19 to E20 of LT66kV San EAF 432-2024 kV San Fernando 19-08-2024 Fernando - Placilla, which was caused by unauthorized felling of - Placilla trees outside the safety strip. Repair of bridge cut in E1 LT66kV San Fernando - Placilla”. Fall 66 EAF 522-2024 kV Nancagua - 20-11-2024 The company Transmitación S.A. indicates: “Do not apply”. Paniahue Number of faults (not imported Phenomeno Físico) in the same installation: It has produced 1 failure in the same installation affected during the last 24 months of Falla. e the fault originated corresponds to the 52CE switch of S/E Victoria, which, as reported by the owner on the Coordinator's Infotechnical platform, is of the brand Schneider Electric, model FVR1201120A, has an asymmetric break capacity of 27.4 kA, and its entry into operation was in 2002. In this regard, the company CGE Transmitación S.A., does not attach information of the maintenances of this installation during the last 24 months. f. Urban or rural location according to DS 327/1997 The Electric Company of the Border S.A. reports that the density of its affected consumptions is low. The Electric Power Distribution Company CODINER S.A. does not report. g. Propoposition of the owner regarding the origin of the fault I.- Major Force. h. Comuna where the fault is presented 9109: Victoria. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (08-11-2024) (13-11-2024) CGE Transmitación S.A.-11-24 Compañía Dealer de Energía Elétrica 26a