Study for failure analysis EAF 534/2024 “Forced bar disconnection 12 kV N°1 of S/E Brazil” Date of issue: 27-11-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 06/11/2024 Time 12:24 Disconnected consumption (MW) 28.19 Prior system demand (MW) 9865.00 Percentage of disconnection 0.286 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Brazil / SE006T0835 Type of installation Substation Nominal voltage 110/12 kV Segment Zonal transmission Affected facility Metropolitan Transmitter Society S.A. RUT 77.611.649-1 Legal Representative Francisco Alliende Address Manuel Bulnes 441, Osorno. c. Identification of the missing element Name of the failed element Interruptor 52CR1-3 (Zone transferor N°1 and N°3 of 12 kV) of S/E Brazil / PA078T0054SE006T0835 (*) Owner of the missing element Transmitory Company 2 kV of S/E Brazil was energized from the bar N°3 of 12 kV, through the switch 52CR1-3 (bar coupler), there was the untimely opening of this one, with the consequent deenergization of the bar N°1 of 12 kV. The company Transmitter Metropolitan S.A. points out that the cause of the untimely opening of the aforementioned switch was an operational error, during work programmed on the switch 52CT1 (general bar N°1 of 12 kV) of S/E Brazil, which was open. d.2 Physical Phenomenon: OPE7: Operator error. The company Transmitter Metropolitan S.A. refers background (probatory) in order to accredit the origin of the fault. d.3 Reitation: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by a similar physical phenomenon, during the last 24 months mobile. ORRECTIVAS The company Sociedad Transmisora Metropolitana II S.A. indicates: “Immediately happened the operation, protection personnel informed the office what happened and proceeded to normalize the relays masters of the MT4P and MT4A Bars. Despacho proceeded to re-energize the feeders Pudahuel, Chacón and Neptune through the Transformer N°2 and the Feeder Cerro Navia through the Transformer N°3. Then, the test was carried out of energization of the forced disconnection of the main MT4 Bar with satisfactory result, being able to EAF 337-2023 bars 12 kV N°4 and Auxiliary 09-08-2023 this way to re-energize the feeder Renca Bus 1. of S/E Pudahuel On August 10, 2023, a visit was carried out together with personnel of ABB to substation Pudahuel, in order to review the logics programmed in the IEDs. of these cells. Once the visit was concluded, it was determined that the most effective procedure would be carried out to review the NAF2 cellss of the NAF2 to carry out to carry out. 76-2023 03-11-2023 The company STM II S.A. indicates the following: “No hay”. 110/12 kV de S/E San Joaquín The company Sociedad Transmisora Metropolitana II S.A. Forced disconnection of the signal: EAF 513-2023 bar N°2 23 kV de S/E 26-11-2023 “Immediately happened the OA of the switch MT of the Lamp Transformer N°2 of the S/E Lampa, was warned to dispatcher indicating what happened and coordinated its normalization”. Number of faults (without importing Physical Phenomeno) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon FA90: Failure in control system. e. Details of the installation, equipment or element where the failure occurred The installation affected by the operational error corresponds to the 52CR1-3 switch (coupper of bars N°1 and N°3 of 12 kV) of S/E Brazil. With regard to the mentioned substation, the company Transmisora Metropolitana S. e of approximately 200 MVA, in addition to 14 connected feeder in the network of MT of Enel Distribution. Considering the scheduled maintenance, the estimated useful life of this installation is approximately 30 additional years.” The company Sociedad Transmisora Metropolitana S.A. refers a history of the maintenances carried out during the last 24 months to the S/E Brazil. f. Urban or rural location according to DS 327/1997 Urbana. g. Propion of the owner regarding the origin of the internal fault. The company Sociedad Transmisora Metropolitana S.A. sends the following background in support of the proposal of the origin of the fault: • Photographic record with date and time. • Detailed detail of the specific error committed by the authorized personnel. h. Comuna where the failure is presented 13101 Santiago. i. Date of delivery of the information to the Coordinator Report of 48 hours 5 days Coordinated report (08-11-2024) (13-11-2024) Transmista Sociedad Transmidora Metropolitana S.A. (STM) 06-11-2024 13-11-2024 Enel Distribución Chile S.A. (EnEl Distribución) 06-11-2024 13-11-2024 13-11-2024 13-11-2024 13-11-2024 2. Egmento Tramo Dec. Hora Norm. S/E Brasil ST Zonal Barra N°1 12 kV 12:24 12:28 - The hours indicated correspond to the information provided by the company Sociedad Transmisora Metropolitana S.A. c. Consumption Loss of % Sub-Fooder/Customers H. H. H. Comuna Consumption consumption Estación Paño Affected Dec. Dispon. Norm. (MW) pre-fall Brazil Santo Domingo / - 4.90 0.05 6656 12:24 12:28 Brazil Artisan / - 3.80 0.039 2783 12:24 12:28 Brazil Brazil / - Santiago, 4.67 0.047 5594 12:24 12:28 Independence, Brazil Riquelme / - Recoleta (*) 4.17 0.042 2512 12:24 Brazil República / - 5.26 0.053 6865 12:24 Brazil Mapo / - 5.39 0.05 5864 12:28 Society 12:28 Total: 28:00 MW 0.286 % N. c. (h) (MWh) Brazil Santo Domingo / - Enel Distribution Regulated 4.90 0.07 0.07 0.3 Brazil Artisan / - Enel Distribution Regulated 3.80 0.07 0.07 0.3 Brazil Brazil / - Enel Distribution Regulated 4.67 0.07 0.07 0.3 Brazil Riquelme / - Enel Distribution Regulated 4.17 0.07 0.07 0.3 Brazil República / - Enel Distribution Regulated 5.26 0.07 0.07 0.4 Brazil Mapocho / - Enel Distribution Regulated 5.39 0.07 0.07 0.4 Customers Regulated : 2.0 MWh Free Customers : MWh Total : 2.0 MWh - The amounts and times indicated correspond to the information provided by the companies Sociedad Transmisora Metropolitana S.A. and Enel Distribution Chile S.A. - Recovery curve expected v/s actual recovery. There are no differences between the actual recovery times compared to the respective primary bars availability schedules. - Average recovery speed. Speed of Rango Power (MW) Recovery (h) First system 80 % 22.55 0.07 32.17 Lasting 20 % Total 0.07 80. I distributed frequency in the SEN prior to failure, by means of the Canutillar (U2), Colbún (U1), El Toro (U1, U2 and U3), PFV Diego de Almagro Sur and PFV Malgarida. Operation Scheduled In Annex No1 is attached the detail of the generation programmed for the day 06 November 2024. Operation Real The detail of the actual generation of the day 06 November 2024 is attached. Movement of plants and daily report of the CDC In Annex No3 the detail of the Movement of Centrals and Daily Report of the CDC for the day 06 November 2024 is presented.