Study for failure analysis EAF 533/2024 “Fault on line 66 kV Central Chapiquiña - Arica” Date of issue: 26-11-2024 1. General description of interruption a. Date and Time of failure Date 05/11/2024 Time 23:56 Disconnected consumptions (MW) 2.1 Prior system demand (MW) 9623.54 Percentage of disconnection 0.020 % Rating Overlay does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Central Chapiquiña - Arica / LT152---------G0216 Type of installation Line Nominal voltage 66 kV Segment Dedicated transmission Owner affected installation Engie Energy Chile S.A. RUT 88.06.900-4 Legal representative Gabriel Marcuz Address Av. Isidora Goynechea N°2800, Flat 16, Comuna Las Condes, Santiago. c. Identification of the missing element Line 66 kV Central Chapiquiña - Arica: section Tap Off The Eagle - Arica / Representative Isidora Nt1CI1TR02G02G02G0216 This installation has not been affected by the same physical phenomenon during the last 24 months. The company Engie Energía Chile S.A. states that the failure was due to theft of driver with destruction of position between structures N°259 to N°277. d.2 Physical Phenomenon: VAN3: Robbery or theft. The company Engie Energía Chile S.A. refers the following background (probatory) to accredit the physical phenomenon declared: or Photographic Registry with date, time and coordinates UTM of the fault point. or Complaint to Carabineros de Chile. Without prejudice to the above, the following information is pending to be sent: or Affidament of the facts. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon during the last 24 months. Illas (regardless of Physical Phenomenon) in the same installation: There have been no failures in the same affected installation, during the last 24 mobile months. d.4 Electric Phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the line 66 kV Central Chapiquiña - Arica, which, as reported by its owner on the Coordinator's Infotechnical platform, has a driver of type CU 3/0 AWG with a length of 83.14 km and with a nominal capacity of 28.5 MVA (permanent at 25°C with sun and nominal tension).The company Engie Energia Chile S.A. does not send the details of the last 24 months maintenances carried out to the failed installation. f. Urban or rural location according to DS 327/1997 Rural. g. Propion of the owner regarding the origin of the fault Not indicated. h. Comuna where the failure is presented 15101: Arica i. Date of delivery of information to the Coordinated Coordinator Report 12 hours (07/11/20) . Generation system b. Transmission system Affected element Segment Stage Time Dec. Time Norm. 23:57 Line 66 kV Central Chapiquiña - Arica ST Dedicated Arica - Tap Off El Eagle 23:56 11/2024 12:56 Line 66 kV Central Chapiquiña - Arica ST Dedicated Tap Off El Eagle - Chapiquiña 23:56 06/11/2024 01:0628 01:0912 S/E Arica ST Zonal Barra 66 kV 06/11/2024* 01:0628 01:0850 S/E Arica ST Zon Transformer 110/66 kV 06/11/2024 06/11/2024* 01:0628 01:0924 Line 66 kV Central Diesel Arica - Arica ST Dedicado Tap Quiani - Arica 66 kV Contact us 06/11/2024 06/11/2024 - The schedules indicated correspond to what the company Engie Energe Energia Chile S.A. - (*) Verified in the historical registry of the system SCADA of the Coordinator. c. Consumptions Sub- Feeding / Loss of consumption nystrada Feeder / Type of Time Loss ENS Sub-Station Company Customer Hand Consumption (MW) Indispon. (h) Dec. (h) (MWh) Lluta Quiborax / C2 Free Quiborax 2.10 13.00 13.63 28.6 Customers Regulated : MWh Free Customers : 28.6 MWh Total : 28.6 MWh - The amounts indicated correspond to the information provided by the company Engie Energía Chile S.A. - Expected recovery curve v/s real recovery. A difference of 38 minutes between the actual recovery versus the expected recovery of the affected consumptions. - Average recovery speed. Time Range Speed Power (MW) Recovery (h) (MW/h) First 80 % 1.68 13.63 0.12 Last 20 % 0.42 13.63 0.03 100 % Total 2.10 13.63 0.15 4. Description of the configurations in the moments prior to and post failure System request prior to failure: 9623.54 MW Frequency Regulation Distributed frequency control in the SEN prior to failure, Ucopel4). • The PFV El Águila was without solar resource to generate. • Both units of the Chapiquiña plant were in service with an injection to the SEN of 4 MW each, according to the historical record of the Coordinator's SCADA system. • The S/E Tap Off Quiani 52B1 switch was open. Other relevant background As indicated by the company Engie Energía Chile S.A.: • At 23:56 hours there is forced disconnection of the line 66 kV Central Chapiquiña - Arica, affecting a demand of 2.1 MW corresponding to the client Quiborax, due to theft of driver with destruction of position between structures N°259 and N°277. It is verified in the historical record of the Coordinator's SCADA system that after the failure, the Central Chapiquiña will remain on the island with the consumptions of the transformer N°2 66/3 kV. On the other hand, depending on the background presented by the company involved to the date of issue of this EAF, the additional information will be requested. • Outstanding background for the declared Physical Phenomenon (VAN3: Robbery or theft), according to Resolution Exenta SEC N°30989-2019, in particular affidavit of the facts. • Maintenance carried out on line 66 kV Central Chapiquiña - Arica, during the last 24 months, together with the background evidence of its realization, indicating the main findings. • Oscillographic records and associated events of protections eventually operated in the PFV El Águila, together with their respective analysis based on their adjustments. • Oscillographic records and events associated with the protections operated in the S/E Arica B2 cloth, during its unsuccessful manual closure at 01:06 hours on 06 November 2024, together with their respective analysis based on their adjustments. • Greater background to explain the operation of the protections system of the S/E Arica 66 kV bar, during the manual closure of the B2 cloth of that substation carried out at 01:06 hours on 06 November 2024, and to declare its corrective measures. Events associated with the protection system operated in the 66 kV bar of S/E Arica, where the opening of the 52BT2, 52BT3 and 52B5 switches is declared, justifying the reason why the 52BT1 switch did not open, together with its respective analysis based on its adjustments and determination of the opening times of those equipments. • In relation to the previous point, oscillographic records and protection events that issue the opening order to the 52CT2 and 52HT3 switches of S/E Arica, clarifying whether or not there was an opening order towards the 52CT1 switch, together with its respective analysis based on its adjustments and determination of the opening times of those equipment. In addition, the reports of faults of installations entered in the system of the National Electrical Coordinator by Engie Energía Chile S.A. (Annex N°1) and other background provided by that the company (Annex N°2). Preventive and/or corrective actions a) The affected installation does not have an audit or other type of ongoing maintenance. b) Remedial actions A. patrol brigade with ENGIE security guards. In addition, bridges were opened in the 255 and 278 structures to repair the line and structures affected by the theft.” c) Long-term corrective actions: The company Engie Energía Chile S.A. indicates that it does not apply.