Study for failure analysis EAF 531/2024 “On line failure 66 kV San Javier - Constitution” Date of issue: 25-11-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 04/11/2024 Time 03:31 Disconnected consumptions (MW) 4.00 Prior system demand (MW) 8262.1 Percentage of disconnection 0.048% Rating Apagon does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name Line 66 kV San Javier - Constitution / LT188CI1TR02----T0002 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Affected installation Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Address Orinoco 90, floor 14, Las Condes, Santiago 3. Identification of the failed element Name of the affected element Line 66 kV San Javier - Constitution / LT188CI1TR02--T0002 Owner element failed Transelec S.A. RUT 76.555.400-4 Legal Representative Arturo d Blanc Address Orinoco 90, floor, T. This facility has not been affected by the same physical phenomenon during the last 24 mobile months.Repeating Physical Phenomenon in facilities of the same owner: If there have been failures in installations of the same owner with the same physical phenomenon, during the last 24 mobile months.FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Short-term corrective actions: Transelec S.A. points out that “In order to reduce the suspension of polluting materials on insulators of structures, which are exposed in highly polluting environments, silicone coverage had been implemented in certain sections of the facility, whose nature requires a much lower frequency of washing than without coverage, i. Immediately after the occurrence of failure, it was evaluated to resume the washing of the structures as a provisional measure, while analyzing the quality of the coverage applied to the insulators.” CGE Transmitación S.A. notes “Fault occurred in third-party facilities, so there are no short-term actions of responsibility of CGE Transmitación S.A.”. In line 110 Hydroelectric Río Huasco S.A. points out that “it does not apply”. EAF 407-2022 kV Maitencillo - 06-11-2022 Vallenar Long-term corrective actions: Transelec S.A. points out that “In order to reduce the suspension of polluting materials on the insulators of the structures, which are exposed in highly polluting environments, silicone coverage had been implemented in certain sections of the installation, whose nature requires a much lower wash rate than without coverage. However, there was the loss of insulation by polluting materials in the installation. Immediately after the occurrence of failure, it entered into evaluation to return the washing of the structures as a provisory measure, while analyzing the quality of the coverage applied to the ins isolated ones”. CGE Tr Tr ansmision S.A. points out “Fault occurred in third party installations, so there are no short-term actions of responsibility of CGE Transmission S.A.”. Hydroelectric Río Huasco S.A. notes that “does not apply”. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company Transelec S.A. points out the following: “Within the short-term corrective actions carried out to the installations after the confirmation of cause of failure due to contamination of phase B lightning rod of the J2 cloth of S/E Lagunas, proceed to the decoupulation of the affected equipment and to the washing of the rest of the equipment affected by pollution. As long-term actions is being evaluated its replacement, with date to be reported. In relation to the unwanted operation of protection Siemens 7SL87, system 1 of the J1 cloth of S/E Matilla, we indicate as corrective action in the short term, the disabling of the operation of zone 1 with the aim to be able to avoid in June San continuous operations of 13AF-23 the cause of operation of operation of 23 and preventively the operation of zone 1 of the system 2, relay Siemens 7SL87 of the cloth J1 of S/E Matilla. On the other hand, as corrective actions in the long term we indicate that the relevant consultations have been carried out to the manufacturer on the operation of the relay in question and in parallel we find ourselves carrying out laboratory tests that allow us to determine the cause of the improper operation”. As long-term actions, Transelec S.A. indicates that it evaluates the replacement of the failed lightning rod in the cloth J2 of S/E Lagunas with date to confirm. Transelec S.A. points out the following: “Within the short-term corrective actions carried out to the installations after the confirmation of the cause of failure due to contamination of the lightning rod of the phase B of the cloth J2 of S/E Lagunas, we proceed to the dissociation of the affected equipment and to the washing of the rest of the equipment affected by contamination. As long-term actions is being evaluated its replacement, with date to be reported. In relation to the unwanted operation of the protection Siemens 7L87, system 1 of the cloth J1 of S/E Matilla, we indicate the short-term of S/E the operation of zone 1 in order to be able to avoid possible faults in the line unwanted operations while continuing the investigation of the cause of EAF 256-2023 220 kV San 13-06-23 its operation on June 13, 2023. Along with this and for the same Simon - Lagunas reasons, the operation of zone 1 of system 2, relay Siemens 7SL87 of the cloth J1 of S/E Matilla was prevented in a preventive way. On the other hand, as corrective actions in the long term we indicate that the relevant consultations have been carried out to the manufacturer on the operation of the relay in question and in parallel we are carrying out laboratory tests that allow us to determine the cause of improper operation.” As long-term actions, Transelec S.A. indicates that it evaluates the replacement of the failed lightning rod in the cloth J2 of S/E Lagunas with date to be confirmed. Transelec S.A. indicates the following: “With regard to the short-term corrective actions carried out to the installations after the confirmation of the cause of failure due to contamination of the lightning of the phase B of the cloth J2 of the affected equipment, proceeds from S/E Laguna As long-term actions, its replacement, with date to be reported, is being evaluated. In relation to the unwanted operation of the Siemens 7SL87 protection, system 1 of the J1 cloth of S/E Matilla, we indicate as corrective action in the short term, the disabling of the operation of Zone 1 in order to be able to avoid possible Inline failure 220 unwanted operations while continuing the investigation of the cause of EAF 257-2023 kV Lagunas - San 13-06-23 its operation on June 13, 2023. Together with this and for the same reasons Simon, the operation of Zone 1 of System 2, relayed Siemens 7SL87 of the J1 cloth of S/E Matilla. On the other hand, as long-term corrective actions we indicate that the relevant consultations have been carried out to the manufacturer on the operation of the relay in question and in parallel we find ourselves carrying out laboratory tests that allow us to determine the cause of improper operation.” As long-term actions, the company Transelec S.A. indicates that the replacement of the sentence J2 by confirming failure in Correyo S. Short-term corrective actions: Transelec S.A. points out that “forced course interventions are requested to carry out tasks of washing the structure N°84 and those adjacent to it which materialized between the 22nd and 24th of March 2024 and that based on the above way preventive line failure is carried out washing of structures of the line 220 kV Sugar Pan 220kV EAF Bread 116-2024 22-03-2024 - Minera TECK CDA between the structures N°02 to N°36 N°75 to N°107 and Sugar-Minera N°110 to N°129”. Teck CDA Long-term corrective actions: Transelec S.A. notes that after the failure a root cause analysis is initiated and a plan of action will be defined to avoid the repetition of this failure. FALLA_ID NAME FALLA DATE_FALLA Long-term corrective actions: Transelec S.A. indicates that after the failure a root cause analysis is initiated and an action plan will be defined to avoid the repetition of this failure phase C, EAF 218-2024 line line 13.8 kV. The company Transelec S.A. points out: N°1 of line 66 “It is appreciated in the events of systems 1 of both ends, EAF 502-2024 11-10-2024 kV Pullinque - The protections SEL 411L overwriting of records due to an alarm of software Lakes. It is estimated to correct this finding within the month of November”. Number of faults (without importing Physical Phenomenon) in the same installation: There have been failures in the same affected installation, during the last 24 months mobile, corresponding to the Studies for analysis of Fault EAF 401-2022, EAF 402-2022, EAF 482-2022, EAF 076-2023, EAF 259-2023, EAF 072-2024, EAF 360-2024 and EAF 440-2024. d.4 Electric Phenomenon DI21N: Distance. e. Details of the installation, equipment or item where the failure occurred The element where the fault was originated corresponds to the conductors of the line 66 k/8V San Javier - Constitution, which produced by its owner, which is approximately 264 km. The company CGE S.A. points out “Urbano / Rural” for the feeder Purapel of S/E Constitution and for the feeders Los Naranjos and Santa Olga of S/E Nirivilo. g. Proposal of the owner regarding the origin of the failure Force Major. h. Commune where the fault is presented 07406: San Javier. i. Date of delivery of the information to the Coordinated Coordinator Report 48 hours (06-11-2024) Report of 5 days (11-11-2024) CGE Transmission S.A. 04-11-2024 20-11-2024 Transelec S.A. 04-11-2024 11-11-2024 Arauco Bioenergy Central SpA 04-11-2024 17-11-2024 Prime Energy Quickstart SpA (Prime) 04-11-2024 Not sent General Electricity Company S.A. (CGE) 04-11-2024 Time: 2. Description of the equipment affected to San San Sant SantánLT Destántántántón nal Tap Central San Javier - Constitution 03:31 03:37 - The times indicated correspond to what reported by the company Transelec S.A. c. Consumptions Sub-Station Feeder/ Commune Loss of % Customers H. H. H. P year Consumption Affected Dec. Dispon. Norm. (MW) pre-fall San Javier, Nirivilo Los Naranjos / E1 Constitution, 0.44 0.005 2550 03:31 03:37 03:37 Empedrado San Javier, Nirivilo Santa Olga / E2 Cauquenes, 1.26 0.015 4121 03:31 03:37 Empedrado Constitución Purapel / E9 Constitution 0.028 1348 03:31 03:31(*) 03:38 Total: 4.00 MW 0.048% 8019 - The amounts and schedules indicated correspond to what was reported by the companies CGE S.A., CGE Transmission S.A. and Transelec S.A. (*): For this event, the MT bars of S/E Constitution were available, to which type, to which the feeder is always connected. : 0.4 MWh Free Customers : MWh Total : 0.4 MWh - The amounts and schedules indicated correspond to the information provided by the companies CGE S.A., CGE Transmission S.A. and Transelec S.A. - Expected recovery curve v/s real recovery. 03:38 03:37 0033::3377 0033:3377 03:36 03:34 03:33 03:31 03:31 03:30 03:28 03:27 11% 43% 100% Real recovery expected For the consumption of S/E Nirivilo (first 43% of the consumption affected) there is no difference between the expected recovery and actual recovery schedules. On the other hand, due to the fact that for the event analyzed in this study the MT bars of S/E Constitution were always available, the difference of time between the expected recovery and the actual recovery of the feeder Purapel (first 57% of the affected consumptions) is attributed to the period of time in which the S/E Constitution was kept operating in electric island, while the recovery line 66 kV San Javier was normalized.