Study for failure analysis EAF 530/2024 “Forced disconnection of the bar 23 kV of S/E Los Vilos” Date of issue: 22/11/2024 1. Detailed description of the disturbance a. Date and Time of failure Date 03/11/2024 Time 21:26 Disconnected consumptions (MW) 14.00 Prior demand of the system (MW) 9725.48 Percentage of disconnection 0.144 % Rate Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Los Vilos / SE025T0002 Type of installation Substation Nominal voltage 220 kV and 23 kV Segment Dedicated transmission Owner affected installation Minera Los Pelambres (*) RUT 96.790.240-3 Legal representative Mauricio Larrain (**) Address Av. Apoquendo N°4001, Floor 18, Las Condes - (*):If in the Infotechnical platform of the Coordinator the S/E Los Vilos has as registered owner to the company Transelec S.A., the 23 kV bar of the S/E Los Vilos, corresponding to the installation of the affected Minera Affected element Minera Los Pelambres RUT 96.790.240-3 Legal Representative Mauricio Larraín (*) Address Av. Apoquindo N°4001, Floor 18, Las Condes - (*): General Manager of the company Minera Los Pelambres registered on the REUC platform of the Coordinator. d. Origin and cause of failure Automatic openings of the switches 52JT1 and 52ET1 of S/E Los Vilos, associated to the transformer N°1 220/23 kV, by action of its master relay, and opening of the switch 52ET2, associated with the transformer N°2 220/23 kV, without information of the protection system or control that commanded its opening, causing the forced disconnection of the bar 23 kV of the S/E. At the date of issue of this study, no information is available regarding the origin and cause of failure that caused the forced disconnections of the transformer N°1 220/23 kV and of the switch 52ET2 of S/E Fó Fóró. The same physical phenomenon has not affected the same physical phenomenon during the last 24 mobile months. Repetition Physical Phenomenon in facilities of the same owner: There have been no faults in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. Number of faults (regardless of the physical phenomenon) in the same installation: There has been a failure in the same affected installation, during the last 24 mobile months (EAF 097-2024). d.4 Uninformed electrical phenomenon. e. Details of the installation, equipment or element where the failure occurred At the date of issue of this study, there is no history to determine what was the element where the failure occurred. In this regard, the company Minera Los Pelambres did not submit background to the maintenances carried out during the last 24 months to the equipment of its property located in the S/E Los Vilos. f. Urban or rural location according to DS 327/1997 does not apply. g. Propion of the owner regarding the origin of the uninformed failure. h. Comuna where the failure is presented 04203: Los Vilos. i. Date of delivery as 5 day report Coordinated (05/11/2024) (08/11/2024) Minera Los Pelambres 05/11/2024 Not received 2. Description of equipment affected to. Generation system b. Transmission system Affected element Segment Tram Time Dec. Time Norm. The Vilos ST Dedicated Transformer N°1 220/23 kV 21:26 (*) The Vilos Dedicated Transformer N°2 220/23 kV 21:26 22:24 The Vilos Dedicated Barra 23 kV 21:26 22:24 (*): According to the records SCADA of the Coordinator, at the date of issue of this study the switches 52JT1 and 52ET1 of S/E Los Vilos, associated to the transformer N°1 220/23 kV, are kept open. c. Consumptions Sub-Stación Alimentador Comuna Loss de % Clientes H. H. H. / Poño Consumption Affected Dec. Dispon. Norm. (MW) pre-fall Minera Los Pelambres - Salamanca 0,144 12.00 - 22.00 - 22.00 Total : MWh Free Customers : 13.5 MWh Total : MWh - The amounts indicated correspond to the information provided by the company Minera Los Pelambres. - Expected recovery curve v/s real recovery. 2 2 2 2 2 2 2 2 2 2 1 1 1 1 1 1 :5 :4 :2 :1 :5 :4 :1 :0 5 0 6 7 3 4 0 R e p e p e ra c i n d 1 to 0 0 0 0 0 % R e c u p e ra 1 1 1 1 1 :5 :5 :4 :2 :0 :0 5 0 6 7 3 4 0 R e p e r i r i n d 1 to 0 0 0 0 0 0 0 0 0 0 % R e c e r i r i n re a l Operation There are no differences between the expected recovery times and actual recovery of the consumption affected. • Average recovery speed. Power Speed Range recovery (MW) recovery (h) (MW/h) First 80 % 11.20 0.97 11.55 Úl 20 % 0.97 2.89 100 % Total 24.00 0.97 14.43 4. Description of the configurations in the moments prior to failure of the system prior to failure: 9725.48.48 MW the real generation of the day 03 November 2024.