Study for failure analysis EAF 529/2024 “Forced disconnection of line 66 kV Parral - Cauquenes” Date of issue: 22-11-2024 1. General description of interruption a. Date and Time of failure Date 03/11/2024 Time 12:11 Disconnected consumptions (MW) 17.79 Prior demand of system (MW) 8413 Percentage of disconnection 0.212 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Parral - Cauquenes / LT164CI1TR01----T0058 (*) Type of installation Transmission line Nominal voltage 66 kV Segmention Zone transmission Faulted installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Arístides Quezada Escobar Address Avenida Presidente Riesco 5561, floor 17, Las Condes - (*) Nemotecnico GR 66 kV Parral - Tap Paso Hondo. c. Identification of the missing element Excession of generation from Fault PFV Tamango (*) PFV Tamango. d.1 Origin and cause of failure Forced disconnection of line 66 kV Parral - Cauquenes by operation of phase overcurrent protection (51) of cloth B1 of S/E Parral. The cause of forced disconnection was due to a sudden increase of generation of the PFV Tamango. d.2 Physical Phenomenon: DIS2: Overload. In this regard, the company CGE Transmission S.A. refers the following background in support of the declared physical phenomenon: • Causes that propitiate the overload. • Adjustments of the protections involved. d.3 Confirmation: Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 426/2024). Renewing Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. S/E Pucón The company CGE Transmitación S.A. indicates that it has carried out a review of the parameters of adjustment of the operated protection, and analysis of the fault detectors associated with the protection of Opening the distance of the cloth BT2 of S/E Graneros, with the company CGE Transmission EAF 440-2022 switch 52B2 of 03-12-22 19:58 purpose to avoid the repetition of the phenomenon S.A. indicates that it does not apply. S/E Paine observed during the fault of the reference, due to the incursion of the apparent impedance towards zone 1 in moments after the opening of the cloth B2 of S/E Paine. The company CGE Transmitación S.A. indicates that it does not apply. The company Energía Pacifico S.A. does not indicate Opening of the company Energía Pacifico S.A. no corrective actions in the short term. The company CGE S.A. does not indicate corrective actions in the long term. The company EAF-2022 switch of 03-12-22 19:58 indicates corrective actions to CGE S. Erruptor 52B2 of 03-12-22 19:58 energization of the transformer T1 of S/E S.A. indicates that it does not apply. S/E Paine Graneros, proceeds to reset differential threshold associated with the braking function of Inrush, decreasing its value. CGE Transmission S.A. notes that it coordinates with Opening of the office of CGE Distribution to lower the CGE Transmission S.A. points out that EAF 452-2022 switch 52CT of 09-12-22 21:33 transformer consumptions, normalizing does not apply. S/E San Clemente transmission possible transfers realized. Opening of the company CGE Transmission S.A. indicates that not the company CGE Transmission EAF 459-2022 switch 52BT1 of 11-12-22 21:24 applies. S.A. indicates that it does not apply. S/E Regulator Spel The company CGE Transmission S.A. indicates that forced disconnection of the company CGE Transmission EAF 460-2022 switch of bar 15 kRES of S/E 12-12-22 20:26 protective equipments, using SD S.A.A. that has been adopted as the company CGE Transmission norm not to do this type of maneuvers in S.A. indicates that it does not apply parallel line disconnection, during the time of greater corrective actions long EAF 465-2022 66 kV Rancagua - 14-12-22 15:19 lawsuits, for which reason the maneuvers in term. The company CGE S.A. does not Cachapoal C1 MT networks for control of the transfer in indicate corrective actions of transformers have been carried out with long term. microcute. The company CGE S.A. does not indicate corrective actions of short term. CGE Transmission S.A. notes that in consideration of the difference in the current Opening of the observed by the SEL-587 relay in the Winding 1 and CGE Transmission S.A. notes that EAF 468-2022 switch 52BT 15-12-22 15:41 Winding 2, associated with the transformer of S/E does not apply. S/E Paniahue Paniahue, will be carried out revision of the protection scheme. CGE Transmission S.A. notes that the opening of the 22BT Distribution to CGE does not apply to CGE Transmission S. L Form 5 of the cloth CT. The company STS S.A. indicates: In the event that the topology of the network is changed and this implies the closure of the switch 52B1 of S/E Nahuelbuta, Opening of the remaining this energized through S/E The company STS S.A. does not indicate EAF 488-2022 switch 52B1 of 23-12-22 00:42 Negrete, together with the existence of a low corrective actions of long S/E Negrete demand in the area, will be suggested to the CDC of the term. Coordinator to limit the plants of the zone by control of transfer of the line 66 kV Negrete - Central PE Los Buenos Aires. - The company CGE Transmission - The company CGE Transmission S.A. points out that “S.A. does not “not consider” corrective actions in short term. Failure in line 66 kV corrective to long term. EAF 005-2023 04-01-23 19:29 - Copelec Ltda. indicates that “do” indicates Monterrico - Parral S.CGE S.A.A., CGE and CPEALG.A., short term. 006-2023 of the 52BT1 switch 04-01-23 21:36 S.A. points out that no corrective actions are considered. of S/E Parral corrective actions. Disconnection of the company CGE Transmission S.A. notes that no EAF 036-2023 transformer 154/66 30-01-23 20:26 S.A. indicates that no corrective actions are considered. kV of S/E Parral corrective actions. Untimely opening of the 52BT1 switch The company CGE Transmission S.A. indicates that no S.A. indicates that they do not apply EAF 088-2023 21-02-23 20:44 of S/E San Vicente apply corrective actions of short term. Long-term corrective actions Tagua Tagua Tagua. The company SAGESA indicates that during the second semester of the company CGE Transmission indicates that 2023 will perform the replacement of the forced disconnection will incorporate additional elements of 52BT1 switch of the EAF 127-2023 of bar 66 kV N°1 of 14-03-23 10:43 frequency and of steps EDAC, to be sublocation Central Coronolónica, to be companies. auco Bioenergy S.A., CGE S.A., CGE Transmission S.A., Forced disconnection Transmission S.A., Lebu-Toro SpA wind farm, Lebu-Toro SpA wind farm and EAF 216-2023 line 66 kV Colonel 18-05-23 22:25 Frontel S.A. and STS S.A., do not indicate actions STS S.A., do not indicate actions - Short-term corrective manco. Long-term corrective. The company CGE Transmission S.A. indicates: “SD Intempsive opening N°2023088337 Modification of adjustments of the company CGE Transmission EAF 404-2023 switch 52ET 12-09-23 19:29 protections and necessary adjustments of the S.A. does not indicate actions of S/E Pucón installations, according to ECAP approved for S/E corrective long-term. Pucón by capacity increase.” Automatic opening EAF 546-2023 switch 52CT 27-12-23 10:24 Not indicated. : “The day 04-01-2024 has been carried out under the course Forzoso N°2024001639, by means of which was carried out increment of the Pistol CT3 of SE Parral for Automatic Opening effects to allow the operation at full load of EAF 004-2024 of the switch 52CT3 03-01-24 21:56 Not indicated. Transformer T3 without risk of operation of S/E Undesired Parral. For such effects has been developed the ECAP N°01-2024 by which it is supported that the settings implemented keep the coordination in force.” Automatic opening of the switch 52CT 05-01-24 08:57 Not indicated. Not indicated. After investigating with S/E staff the Manzano Automatic opening of the switch 52CT 02-02-24 19:36 Not indicated. Not indicated. of S/E The Manzano The company CGE Transmission S.A. indicates: “After investigating with segment distribution personnel about the origin of the intempensive increases of load in SE The Manzano, it has been determined that these are due to the distribution of the climatic contingency occurring in April of 2023 the event of the automatic segment of the The feeder El Carmen de SE Las Cabras to S/E El Manzano feeder El Estero de SE El Manzano, initially considered that the transfer would be about 50 A, however, in the last months this load transferred reached values around the 80A. On the day 14-02-2024 the tropology of the area was normalized, leaving the total load of the circuit El Carmen transferred to SE Las Cabras. The company CGE Transmission S.A. indicates: “It communicates to segment of Dx of CGE, which cause of operation of Poño BT1 of SE San Disconnection of the Vicente de Tagua Tagua was due to a transformer N°1 operation due to overload due to increase EAF 054-2024 66/15 kV of S/E San 07-02-24 19:18 intempestivo de cargo recorded by Not indicated. Vicente de Tagua transformer T1 of that substation and Tagua requests that the corresponding measures be taken tending to avoid the overload produced by automatic transfers in Dx network. CGE Transmission S.A. indicates the following point: . indicates that attention Falla LT Maule Talca 07-02-2024. It “does not apply” executing actions proposes as a preventive measure the long term corrective. implementation of element of overcurrent Arauco Bioenergy S.A. indicates phase in digital relay equipment currently “does not need” actions installed in the substations Maule and Talca, corrective in the long term. in order to allow the control of loads Forced disconnection Transelec S.A. indicates the extremes in the lines Maule - Talca, Maule - EAF 057-2024 of the line 2x66 kV 07-02-24 19:56 following: “Do not apply, since the San Miguel and San Miguel - Talca for effect of Maule - Talca failure was in installations to avoid damage in the lines during third processes and protections of rapid transitions as occurred in the Transelec operated event analyzed in the present report.” Arauco Bioenergy SpA. indicates that “do CGE S.A. does not indicate actions need” corrective actions in the short term. Long term. Remediation was “S.A.A.A. indicates that it already applies”. Short-term corrective measures.