Study for fault analysis EAF 527/2024 “Fault in circuit N°1 of line 2x110 kV Windows - San Pedro” Date of issue: 22-11-2024 1. Detailed description of disturbance 1. Date and Time of failure Date 01/11/2024 Time 06:54 Consumptions disconnected (MW) 16.90 Prior system demand (MW) 8014.40 Percentage of disconnection 0.211 % Rating Apagon Not applicable (percentage of disconnection < 10%) 2. Identification affected installation Installation name Tramo San Pedro - Tap Codelco Windows of circuit N°1 of line 2x110 kV Windows - San Pedro / LT024CI2TR06----T061 Type of installation Line Nominal voltage 110 kV Segment Transmission zone Owner affected installation Company Transmitter of the North Grande S.A. RUT 76.680.107-2 Legal representative Cristian Martinez Vera Address Av. Argentina N°1 floor 9, Valparaíso Pedro. 3. Identification of the missing element Tramo San Pedro - Tapo Kdelco Ventanagnano Av. Argentina N°1 floor 9, Valparaíso. d.1 Origin and cause of the fault The automatic openings of the switches 52H1 of S/E Windows and 52H1 of S/E San Pedro, associated to the circuit N°1 of the line 2x110 kV Windows - San Pedro, and of the switch 52H2 of S/E Quillota, associated to the line 110 kV Quillota - San Pedro, by operation of their respective protections against a failure in the structure N°29 of the line 2x110 kV Windows - San Pedro. The cause of the failure is attributed to a loss of isolation in the polymeric insulator of the upper phase of the structure N°29 of the line 2x110 kV Windows - San Pedro, on the other hand, the opening of the switch 52H2 of S/E Quillota is due to an erroneous operation of the differential protection of the line. d.2 Physical Phenomena: DIS1: Loss of isolation The affected company Transmisora del Norte Grande S.A. refers to the evidence for the physical events. produced faults in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. Number of faults (no matter how physical phenomenon) in the same installation: There has been a failure in the same affected installation, during the last 24 mobile months (EAF 200/2023). d.4 Electric phenomenon DI21N: Residual distance. e. Installation details, equipment or element where the failure occurred The element where the failure originated corresponds to the drivers of circuit N°1 of the line 2x110 kV San Pedro - Windows, which, according to the information provided by its owner on the Coordinator's Infotechnical platform, has a length of 29.74 km with drivers of the ACC type, with a nominal capacity of 221.5 MVA (permanent at 25°C with sun and nominal voltage) and whose entry into operation was during the year 2000. In this regard, the company Transmitora del Norte Grande S.A. did not apply the history corresponding to the maintenances carried out during the last 24 months to the line 2x110 kV San Pedro origin - Windows. f. Urban or rural location according to DS 327/1997 No respect to the fault. Internal. h. Commune where the fault is presented 05105: Puchuncaví. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (03-11-2024) (08-11-2024) Transmitter Company of the North Grande S.A. (CTNG) 01-11-2024 08-11-2024 Codelco Chile - Division Windows (Codelco Windows) Unsent Not sent Transelec S.A. 01-11-2024 08-11-2024 2. Description of the equipment affected to. Generation system b. Transmission system Element affected Segment Tramo Hora Dec. Time Norm. LT 2x110 kV San Pedro - Windows N°1 ST Zillota - San Pedro Tap Codelco Windows 06:54 11:03 LT 2x110 kV San Pedro - Windows N°1 ST Zonal Windows - Tap Codelco Ventanas 06:54 10:56 LT 110 kV Quillota - San Pedro ST Zonal - 06:54 07:21 - The times indicated correspond by the companies CTNE S.A. Unsupplied Power Sub-Station Feeder/Company Type of Time Loss ENS Customer Power Consumption (MW) Indispon. (h) Dec. (h) (MWh) Codelco Windows 1 Codelco - Libre 16.90 1.10 1.10 18.6 Window Codelco Windows 2 Clients Regulated : MWh Free Customers : 18.6 MWh Total : 18.6 MWh - The amounts and times indicated correspond to the information provided by the company CTNG S.A. - Expected Recovery Curve v/s Real Recovery. No differences are observed between expected recovery schedules and actual recovery for the affected consumptions. - Average Speed of Recovery Power Range Time (MW) Recovery (h) (MW/h) First 80 % 13.52 1.10 12.29 Last 20 % 3.38 1.10 3.07 100 % Total 16.90 1.10 15.36 4. Description of the configurations in the moments before and after failure of the system pre-failure: 8014.4 MW Rated Frequency Control by Frequency Control in the System The Uéctrico, Udule and Udules the detail of the generation scheduled for the day 01 November 2024. Royal Operation In Annex No2 is attached the detail of the actual generation of the day 01 November 2024. 08:24 07:12 06:00 04:48 03:36 02:24 01:12 00:00 R actual recovery 0088:0000 100% R expected recovery