Study for failure analysis EAF 526/2024 “Forced disconnection of the transformer N°1 66/23 kV of S/E Río Negro” Date of issue: 22/11/2024 1. Detailed description of the disturbance a. Date and Time of failure Date 30/10/2024 Time 12:48 Disconnected consumptions (MW) 5.04 Prior demand of the system (MW) 10298.73 Percentage of disconnection 0.049 % Rate Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Río Negro / SE044T0003 Type of installation Substation Nominal voltage 66 kV and 23 kV Segment Zonal transmission Owner affected installation South Transmission System S.A. RUT 77.312.201-6 Legal Representative Francisco Alliende Address Manuel Bulnes 441, Osorno. c. Identification of the failed element Name of the affected element Transformer Control System N°1 66/23 kV of S/E Río Negro / ET01T0003SE044T0003 Dismissed element Transmission of the South Francisco S.A. The cause of the activation of the firing circuit of the oil temperature protection of the aforementioned power transformer, during work programmed according to SD N°2024109555. The cause of the activation of the firing circuit of the oil temperature protection is attributed to an incorrect blocking of that circuit, during tests of measures of isolation resistance to the aforementioned protection. d.2 Physical Phenomenon: OPE1: Works in installations. d.3 Repetition: Repetition Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months mobile. Repetition Physical Phenomenon in installations of the same owner: There has been a failure in installations of the same owner with the same physical phenomenon, during the last 24 months mobile. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Forced Disconnection of the company STS S.A. notes that “there is no” corrective actions to EAF 537-2023 transformer 66/23 kV 15/12/2023 short or long term. N°1 of S/E Llaima Amount of failure in the same installation FTSS S/S SS SS SS SS SS S.A indicates a, during the last 24 mobile months. d.4 Electrical phenomenon TE49O: Temperature oil. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the protection of the oil temperature and its firing circuit of the transformer N°1 66/23 kV of S/E Río Negro. In this regard, the company South Transmission System did not send any background corresponding to the maintenances carried out during the last 24 months to the S/E Río Negro. f. Urban or rural location according to DS 327/1997 The company SAESA S.A. points out “Baja” for its consumptions located in the municipality of Río Negro and the company Empresa Eléctrica de Osorno S.A. points out “Very Low” for its consumptions located in the communes of Río Negro and Purranque. g. Proposion of the owner regarding the origin of the internal fault. h. Comuna where the fault 10305 is presented: Río Negro. i. Date of delivery of information to the Coordinator Report 48 hours Report of 5 days Coordinated (01/11/20/2424) (08/11/2024) South Transmission system S.S. . (SAESA) 31/10/2024 04/11/2024 2. Description of the equipment affected a. Generation system b. Transmission system Affected element Segment Stage Time Dec. Time Norm. Río Negro ST Zonal Transformer N°1 66/23 kV 12:48 12:52 c. Consumptions Sub-Fooder/Community Loss of % consumption Customers H. H. Station Piño Consumo (MW) pre-fall Affected Dec. Dispon. Norm. Río Negro, Río Negro Chifín / E1 2.66 0.026 1175 12:48 12:52 Purranque Río Negro Chifín / E1 Río Negro 2.38 0.023 3284 (*) 12:48 12:52 12:52 Total: 5.04 MW 0.049 % 4459 - The amounts reported by the companies SAESA and Luz Osorno. - (*) 0: Includes free customers in distribution. 3. Estimate of the energy not supplied Sub-Station Feeder/ Company Type of Time Loss of Time ENS Consumable client body (MW) Indic. 1 1 1 2 2 2 2 2 2 2 2:5 5 :4 :3 :2 :2 :1 :0 :0 :0 7 0 3 6 1 4 7 0 5 2 2 .8 R e % p e ración re a l R e cu p e ración e sp 1 0 0 0 .0 e ra d a % No differences are observed between the expected recovery schedules and actual recovery of the affected consumptions. • Average recovery speed. Power speed Range recovery (MW) recovery (h) First 80 % 0.07 57.60 Last 20 % 1.01.7 14.40 100 % Total 5.04 0.07 72.00 4. Description of the configurations in the moments prior to and after failure Pre-failure system demand: 10298.73 MW Frequency Regulation Distributed Frequency Control in the National Electric System, prior to failure, using the Colbun (U1) Plants, The Toro (U1, U2 and U3), CDV Diego of Almagro and PFV Malgarida . Operation Detail 30C e 2024.