Estudio para análisis de falla EAF 526/2024
“Desconexión forzada del transformador N°1 66/23 kV de S/E Río Negro”
Fecha de Emisión: 22/11/2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 30/10/2024
Hora 12:48
Consumos desconectados (MW) 5.04
Demanda previa del sistema (MW) 10298.73
Porcentaje de desconexión 0.049 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación S/E Río Negro / SE044T0003
Tipo de instalación Subestación
Tensión nominal 66 kV y 23 kV
Segmento Transmisión zonal
Propietario instalación afectada Sistema de Transmisión del Sur S.A.
RUT 77.312.201-6
Representante Legal Francisco Alliende
Dirección Manuel Bulnes 441, Osorno.
c. Identificación del elemento fallado
Nombre del elemento afectado Sistema de control del transformador N°1 66/23 kV de S/E Río Negro /
ET01T0003SE044T0003
Propietario elemento fallado Sistema de Transmisión del Sur S.A.
RUT 77.312.201-6
Representante Legal Francisco Alliende
Dirección Manuel Bulnes 441, Osorno.
d. Origen y causa de la falla
Se produjo la desconexión forzada del transformador N°1 66/23 kV de S/E Río Negro, por la
energización errónea del circuito de disparo de la protección de temperatura de aceite del
mencionado transformador de poder, durante trabajos programados según SD N°2024109555.
La causa de la activación del circuito de disparo de la protección de temperatura de aceite es
atribuida a un incorrecto bloqueo de dicho circuito, durante pruebas de medidas de resistencia de
aislación a la mencionada protección.
d.2 Fenómeno Físico:
OPE1: Trabajos en instalaciones.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se ha producido una falla en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Desconexión forzada del
La empresa STS S.A. señala que “no hay” acciones correctivas a
EAF 537-2023 transformador 66/23 kV 15/12/2023
corto ni largo plazo.
N°1 de S/E Llaima
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
TE49O: Temperatura aceite.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a la protección de temperatura de aceite y su
circuito de disparo del transformador N°1 66/23 kV de S/E Río Negro.
Al respecto, la empresa Sistema de Transmisión del Sur no remitió antecedentes correspondientes a
los mantenimientos realizados durante los últimos 24 meses a la S/E Río Negro.
f. Ubicación urbana o rural según DS 327/1997
La empresa SAESA S.A. señala “Baja” para sus consumos ubicados en la comuna de Río Negro y la
empresa Compañía Eléctrica de Osorno S.A. señala “Muy Baja” para sus consumos ubicados en las
comunas de Río Negro y Purranque.
g. Proposición del propietario respecto del origen de la falla
Interna.
h. Comuna donde se presenta la falla
10305: Río Negro.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(01/11/2024) (08/11/2024)
Sistema de Transmisión del Sur S.A. (STS) 30/10/2024 08/11/2024
Compañía Eléctrica de Osorno S.A. (Luz Osorno) 03/11/2024 04/11/2024
Sociedad Austral de Electricidad S.A. (SAESA) 31/10/2024 04/11/2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Río Negro ST Zonal Transformador N°1 66/23 kV 12:48 12:52
c. Consumos
Sub- Alimentador/ Comuna Pérdida de % consumo Clientes H. H. H.
Estación Paño Consumo (MW) pre-falla Afectados Desc. Dispon. Norm.
Río Negro,
Río Negro Chifín / E1 2.66 0.026 1175 12:48 12:52 12:52
Purranque
Río Negro Chifín / E1 Río Negro 2.38 0.023 3284 (*) 12:48 12:52 12:52
Total: 5.04 MW 0.049 % 4459
- Los montos señalados corresponden a lo informado por las empresas SAESA y Luz Osorno.
- (*): Incluye clientes libres en distribución.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador/ Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
Río Negro Chifín / E1 LUZ OSORNO Regulado 2.66 0.07 0.07 0.2
Río Negro Chifín / E1 SAESA Regulado 2.38 0.07 0.07 0.2
Clientes Regulados : 0.4 MWh
Clientes Libres : MWh
Total : 0.4 MWh
- Los montos señalados corresponden a lo informado por las empresas SAESA y Luz Osorno.
- Curva de recuperación esperada v/s recuperación real.
1
1
1
1
1
1
1
1
1
2
2
2
2
2
2
2
2
2
:5
:5
:4
:3
:2
:2
:1
:0
:0
7
0
3
6
8
1
4
7
0
5 2 .8
R e
%
cu p e ra ció n re a l R e cu p e ra ció n e sp
1 0 0 .0
e ra d a
%
No se aprecian diferencias entre los horarios de recuperación esperada y recuperación real de los
consumos afectados.
• Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 4.03 0.07 57.60
Último 20 % 1.01 0.07 14.40
100 % Total 5.04 0.07 72.00
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10298.73 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales Colbún (U1), El Toro (U1, U2 y U3), PFV Diego de Almagro y PFV Malgarida.
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 30 de octubre de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 30 de octubre de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del Movimiento de Centrales e Informe Diario del CDC para el día
30 de octubre de 2024.