Study for failure analysis EAF 525/2024 “On-line failure 110 kV Maitencillo - Las Compañías” Date of issue: 21-11-2024 1. General description of interruption a. Date and Time of failure Date 29/10/2024 Time 03:00 Unconnected consumptions (MW) 9.50 Prior system demand (MW) 8617 Percentage of disconnection 0.111% Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 110 kV Maitencillo - The Companies / LT240CI1TR05----T0002 (*) Type of installation Transmission line Nominal voltage 110 kV Segmento Zone transmission Owner Faulted installation Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Direction Orinoco 90, floor 14, Las Condes - (*) Nemotecnico corresponds to section 110 kV Tap Romeral - Incahuasi. c. Identification of the element affected Phase A insulation chain of the structure N° Fault147 of section 110 kV Taci Täp 0 kV Tap Romeral - Incahuasi. d.1 Origin and cause of the fault Forced disconnection of line 110 kV Maitencillo - The Companies by operation of the directional protections of residual overcurrent (67N) of its ends, after single phase failure in section 110 kV Tap Romeral - Incahuasi. The cause of the failure was due to a short circuit in the isolation chain of phase A of structure N°147, resulting from the presence of excrement of bird. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). Transelec S.A. company sent the proofs and background associated to the indicated Physical Phenomenon. d.3 Confirmation: Relaying Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 162/2023, EAF 271/2024 and EAF 402/2024). The same physical phenomenon occurred during the same Fómeno Físico plant: This installation has been affected by the same physical phenomenon. No Failure on Line 154 EAF 093-2023 17-03-2023 applies” perform corrective actions in the short and long term kV Maule - Parral Chilquinta Transmission S.A. does not indicate corrective actions Transelec S.A. states: “It does not apply. Although this line has mitigation elements against birds, the structure where the failure occurs does not possess them because it is an anchor structure with an isolation chain arrangement in horizontal position, which makes these measures not effective to avoid fault mode Fall on the indicated line 110.” EAF 162-2023 kV Maitencillo - The 28-04-2023 The company CGE Transmission S.A. notes that “does not apply” carry out corrective actions in the short term. The company CGE S.A. does not indicate corrective actions in the short term. Transelec S.A. companies and CGE S.A. do not indicate corrective actions in the long term. The company CGE Transmission S.A. states that “do not apply” carry out corrective actions in the long term. The company Transelec S.A.A. indicates: “At the moment of knowing the cause of the corrective action is to be carried out. The companies in search of the fault point by visual inspection EAF 271-2024 kV Maitencillo - The 16-06-2024 pedestre and inspection with drones. This shows presence Companys of excrement in chain of insulators of the structure N° 561 and evident samples of shortening of distance at the same point. 2. The companies proceed to the cleaning of the chain of insulators contaminated with excrement.”. The company Transelec S.A. indicates: “Posterior to the recovery of the service, personnel of field of Transelec is mobilized to travel the line 110 kV Maitencillo - The Companies in search of the failure point through visual inspection Falla in the line 110 pedestre, however, due to the adverse conditions EAF 402-2024 kV Maitencillo - The 02-08-2024 meteorological ones present in the area and considering that there had been managed to re-energize the line, it is decided to continue the next day. At 14:00 hours of the 03 of August is detected in the structure Ave75 an indication of the are only superficial”. Number of faults (without importing Physical Phenomenon) in the same installation: 7 faults have occurred in the same affected installation during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 162-2023, EAF 347-2023, EAF 448-2023, EAF 248-2024, EAF 271-2024, EAF 322-2024 and EAF 402-2024. d.4 Electrical phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the failure occurred The installation where the fault was presented corresponds to line 110 kV Maitencillo - The Companies, specifically in the chain of insulators of phase A of structure N°147 which is located in section 110 kV Incahuasi - Romeral. The company Transelec S.A. refers the following information: f. Urban or rural location according to DS 327/1997 The company General Electricity Company S.A. indicates “urban” origin for the case of feeder Domeyko de S/E Incahuasi. Delivery of information to the Coordinator 48 hour report 5-day report Coordinated (31-10-2024) (07-11-2024) CGE Transmission S.A.A. (CGET) 29-10-2024 05-11-2024 05-11-2024 General Electricity Company S.A. (CGE) 29-10-10-2024 05-11-2024 Pacific Mining Company S.A. (CMP) 31-10-2024 31-10-2024 31-10-10-2024 Enel Green Power S.A. (EGP) 29-10-2024 06-11-2024 Transelec S.A. 29-10-2024 07-11-2024 05-11-2024 Pacific Mining Company S.A. (CMP) 31-10-2024 31-1024 31-10-2024 Enel Green Power S.A.S. (EGP) 29-10-2024 06-11-2024 Transelec S.A.A. 29-10-2024 07-11-2024 05-11-2024 Description of the equipment affected by. Generation System b. Transmission Companies ST Zone 110 kV Algarrobo - Two Friends 03:00 03:05:05 Line 110 kV Maitencillo - Companies ST Z Z Z Z Z Z area 110 kV KV K V V Two h Maite - Companies ST Zone 110 kV Vth Local - Vth Local - V Two People - V Two Friends - Z Z Z Z Z Z Z Z Z Z - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pa - Pajo - Pajonal 03:00 03:00 03:00 03:00 03:00 03: 03: 03: 05 03: 05 03: 05 03: 05 03:05 03 k05 03 k05 k05 k05 k05 k05 k05 k05 k05 k05 k05 K:05 K k05 K:05 K k:05 Kp I I Sub-GEG Feeder / Commune Loss of % consumption Customers H. H. H. Station Pear Consumption (MW) pre-fall Affected Dec. Dispon. Norm. Incahuasi Domeyko / E1 Vallenar 0.65 0.008 481 3:00 3:05 3:05 Incahuasi La Higuera / E2 NI 1.80 0.021 2493 3:00 3:05 3:05 Pajonales NA NI 0.35 0.004 1 3:00 3:05 Romeral NA La Serena* 6.70 0.078 1 3:00 3:35 3:35 Total: 9.50 MW 0.111 % 2976 - The amounts and times indicated correspond to those reported by the companies CGE Transmitación S.A., Compañía General de Electricidad S.A., Compañía Minera del Pacífico S.A., Compañía Miner del Libre / Poño E. - Enel Green Power S.A. - NI: Uninformed 1. or the companies CGE Transmission S.A., General Electricity Company S.A., Pacific Mining Company S.A. and Enel Green Power S.A. - Expected recovery curve v/s real recovery. 3:43 3:36 3:28 3:21 3:14 3:07 3:00 2:52 2:45 6.8% 25.8% 29.5% 100.0% Real recovery Expected recovery No differences are observed between the actual recovery schedules with respect to the respective primary bars availability schedules to recover the affected consumptions. - Average recovery speed. Recovery speed Rate of recovery Power (MW) (h) (MW/h) First 80 % 7.60 0.58 13.10 Last 20 % 1.90 0.58 3.28 100 % Total 9.50 0.58 16.38 4. Description of the configurations at the pre and post-failure times Demand of the system prior to failure: 8617 MW Frequency Control Regulation distributed frequency in the SEN prior to failure, using the plants: Angamos (ANG2), Angostura (U2), Cipres (Ucol1), Cochrane Program (CCH1 and CCH2) and October 2024. Royal Operation The details of the actual generation of the day 29 October 2024 are attached in Annex 2 to the Royal Operation and the daily report of the CDC. The details of the Central Movement and Daily Report of the CDC for the day 29 October 2024 are given in Annex 4 to the details of the scheduled and forced maintenances for the day 29 October 2024.