Study for failure analysis EAF 524/2024 “Intempsive opening of the switch 52CT4 of S/E Las Arañas” Date of issue: 20-11-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 28/10/2024 Time 12:19 Disconnected consumptions (MW) 5.00 Prior system demand (MW) 10276.36 Percentage of disconnection 0.049 % Rate Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Las Arañas / SE179T0058 Type of installation Substation Nominal voltage 13.2 kV Segment Zonal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Ivan Aristides Quezada Escobar Address Pdte. Riesco 5561 office 1701 floor 17 The Counts c. Identification of the element affected Protection of the cloth C1 of S/E Las Arañas / SP016T0058SE179T0058 Owner of the fault CGE Transmission S.A1-A.A.A. RUT 47765 To bar 13.2 kV of said substation, by means of the operation of its protection of overflow phase, causing the loss of consumptions of the feeders San Pedro, Enel-Ariztia and Los Culenes. The company CGE Transmission S.A. declares that the fault originated in the distribution network, specifically in the feeder San Pedro, product of a cut in the drivers. It is associated the failure to a bad operation in the cloth C1 of the said feeder, presumed the above to the discharge of the battery of the control system. d.2 Physical phenomenon: OPE26: Failure in protection system or control The company CGE Transmission S.A. delivers the following evidentiary background to prove the declared physical phenomenon: o Maintenances of the last 24 months of the affected line. o Sequence of operation of protections. o Adjustment of protections. d.3 Repeatation: Repetition Phenomenon Physical in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 months, corresponding to the Study for Analysis of Failure EAF 469-2024 have reiterated. The company CGE Transmission S.A. indicates that during the month of 2022 the form 6 of the CT1 panel forced from the CT1 panel forced from the CT1 panel will also review and correct the phase correspondence of the EAF 424-2022 19-11-2022 bar 15 kV of control units, since the control unit Form 6 of the C1 panel saw S/E Michael the failure in phase C, the control unit Form 6 of the CT1 panel forced from the CT1 saw it in phase A and the support relay of the CT1 panel SEL-387 saw it in phase C. The company CGE Transmission S.A. indicates that during the month of December the Fault will enter into service the communication to the SCADA system, through EAF 427 and the S-2022 optical relay from the SAF connection from the SAF system. a fault analysis is carried out, determining the need to perform the verification of the F60 protection equipment of the 52C30 feeder. The F60 protection service of the 52C30 feeder is programmed as soon as possible. A service of modification of the forced configuration of the EAF 485-2022 22-12-2022 control and the communications of the remote trip between the F60 relay of the 13.8 kV CT1 bar cloth towards the F60 relay of the C30 cloth will be disconnected, where the logic S/E Alto Hospicio responsible for the remote trip will be removed. The company CGE Transmission S.A. points out that the replacement of the current reconnector equipment of the C30 cloth with a NOJA RC15 reconnector equipment is envisaged, to be executed the first half of 2023. CGE Transmission S.A. points out that the installation of a relay (SEL- Disconnection 351) was carried out in a provisory way, for the purpose of determining the origin of the forced signal of the opening, producing a new failure on 05.01.23 in which was EAF 002-2023 the possible cause of the protection of the No-0123. S/E Talcahuano master, measurements are made determining that the switch associated with that valve failed, so its replacement is performed. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Failure in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Disconnect of transformer EAF 051-2023 06-02-2023 Not applicable. No1 66/13.2 kV of S/E Victoria The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action has already been carried out and corresponded to a diagnostic inspection to the 52CT1 switch, carried out on Sunday 12/02/2023 in the early hours (SD N°202301144). In this inspection it was possible to determine the damage in the opening coils of the 52CT1 switch, so it was not possible to recover the equipment to the service. These damaged elements were removed in order to request the manufacture of the replacement coils, in order to carry out the repair at short notice. In this inspection, 5210 the opening of the opening of the 52CT1st. EAF 054-2023 transformers with the correct date including the year in order to avoid the loss of data. 66/13.2 kV of S/E It should be noted that 52C10 and its protections were audited by Curicó technical staff at the request of the National Electrical Coordinator in 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, its replacement was scheduled for Sunday 26/02/2023. “Respect for the damaged SEL751A backup relay, its replacement is estimated within the month of April of 2023”. The company CGE Transmitación S.A. indicates the following corrective action of the long term: “Finally, the continuous current distribution board will be replaced, in order to update the thermomagnetic switches in an estimated period of three months”. UP 3702 of PGP platform), of switch 52ET1 according to the Forced Course N°202304094 of 17-02-2023. of S/E Marquesa Fault in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out revision of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: forced of the “It program according to SD 202304484, the revision and empowerment of EAF 103-2023 transformer 05-03-2023 of alarms of equipment associated with the transformer N°4. Consider work N°4 66/15 kV of SCADA in system of the substation and NODO San Fernando”. S/E San Fernando Disconnection The company CGE Transmission S.A. indicates that it has corrected the bad contact in force of the terminal of the cell of the feeder Paillihue (52C11) of S/E The EAF 107-2023 bar 15 kV N°2 06-03-2023 N. EAF 182-2023 28-04-2023 52B1 switch assumes failure in power sources or components of the RTU. of S/E Angol Subsequently, successful tests on control and operation of the S/E Angol 52B1 switch are carried out. The company CGE Transmission S.A. indicates: “Tests will be carried out in 52C3 reconnector operatives, which includes closing orders and EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and in booth premises, and in the S/E Chacahuin panel proper to the 52C3 control.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. notes that: “The clarification of the responsibility of the elements that currently exist in the S/E Vallenar C6 panel will be managed, as they do not register within the assets of CGET and Transelectura does not know their responsibility in the panel”. R the selectivity in the operation of the protections, which, Eden due to the increase of the short circuit levels, would not be being selective in its operation. Tests will be managed to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. Failure in the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. points out that it does not apply. of S/E Las Arañas The company CGE Transmission S.A. indicates: “It is carried out replacement of control battery F5 associated with 52E23 Latorre, not observing active alarms Failure in due to battery failure after replacement. Monitoring of the state EAF 304-2023 switch 52E23 19-07-2023 of the new battery, it being found that this is found to be with normal S/E parameters operating Calama. It is worth noting that the last operational inspection carried out to SE Calama was carried out on 07/07/2023. At that time no indication of battery failure was detected”. Failure of the switch CGE Transmission S.A. indicates the following: “It is replaced”. CGE Transmission S.A. dam indicates: “Tests of the EAF 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “Intervention in control node of the EAF 408-2023 14-09-2023 Scada Temuco to normalize data intermittance according to SDCF cloth C6 of S/E 2023083822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnection of branch of control generated by the trip from the Disconnection relief valve, in order to ensure that such equipment does not generate forced from unwanted operations on the transformer. The above while EAF 414-2023 transformer 21-09-2023 performs the valve change. N°5 66/23 kV of Through the SD No2023083073, the disconnection of the S/E Pullinque transformer T5 is carried out on Saturday 30th September 2023. This is the purpose of the CAF control SGE. S/E San Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. by Mostazal Falla in the control system of the company CGE Transmitación S.A. indicates: “It replaces actuator card EAF 432-2023 07-10-2023 cloth C2 of S/E of the switch 52C2 Cto. Cocalán in SE Las Cabras.” Las Cabras The company CGE Transmitación S.A. indicates: “A discrepancy was detected in the fault phase reported by SEL 387 and SEL 351, in its channels associated with the winding of MT of the power transformer T1. It will be programmed activity in the field to investigate and resolve the discrepancy, before December 31, 2023. It will also be detected a time difference in the relays that will be corrected Opening of the same activity. EAF 445-2023 switch 52CT1 19-10-2023 By means of the review of the adjustments and of the events recorded S/E Latorre will analyze the problem of the necessary protections of 52C3 will not be corrected if the activity is encountered. ar and correct the cause of the non-operation in this fault. Activity will be programmed before December 31, 2023.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmitación S.A. states: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°2023103207 the function of residual overcurrent will be deactivated, until its coordination is verified, maintaining the function of residual overcurrent in the SEL-311C protection of the system 2”. Disconnection The company CGE Transmitación S.A. indicates the following: “On November 30th forced of the 2023, a request for modification will be sent to CEN not relevant EAF 464-2023 transformer 28-10-2023 SMNR, together with the study of approval of adjustments by the N°4 project 154/66 kV of replacement of the T4 transformer protections in S/E Los Angeles. S/E Los Angeles The replacement will be for protections of the same brand and model, but of last generation, but will be enabled with the purpose of the T4 to be to use of the T4 with the purpose of the T4 to be ablening of the new transmission and to replace the T4 to replace the T4 with the clock in order time. The commissioning of the replacement of T4 Transformer protections in S/E Los Angeles will take place the second week of the month of March of 2024.” The company CGE Transmission S.A. states: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°2023103207 the residual overcurrent function will be deactivated, until its coordination is verified, maintaining operational the function of residual overcurrent in the SEL-311C protection of the system 2.” The company CGE Transmission S.A. indicates the following: “On November 30, 2023, a request for non-relevant modification SMNR will be sent to CEN, together with the study of approval of adjustments by the project of replacement of the T4 transformer protections in S/E Los Angeles. Disconnection The replacement will be by protections of the same brand and model, but forced of the last generation this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite watch, which will also be placed in case N° 154/E T4E to regularize this transformer in order. Los Angeles service of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the cloth A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the putting into service of the protections committed for the month of March of 2024 as it does not require authorization via PGP platform, so it is only expected the arrival of the equipment, which is estimated in January of 2024, period in which the new satellite clock will be installed.” The company CGE Transmission S.A. indicates the following: “The hourly synchronization of relays in S/E Squadron, cloths C1 and CT2 will be performed. Compromet for February 2024. Disconnection At the time of the field inspection, it was possible to be realized that the forced relé SEL- forced of 387 presented did not have a memory failure, EAF-12 that there had failed to February 2023. The following tests were carried out at the command level and S/E revision of the operating squad, which proved successful. Tests will be carried out at the SEL-387 relay to verify operation, dated 31 March 2024.” CGE Transmission S.A. points out the following: “The protections are disabled via software of the T4 GE-D30 relay on the day 05-01-2024 by ICF N°2024001995. The above, because in this relay are associated the states, squad control and alarms of the equipment of the HT4 cloth. The probability of failure of the master relay 86BH associated with the 50BF and 87B scheme will be investigated. Control channels are reviewed to rule out problems associated with damaged control cables. Work carried out on the 02 and 04 of Disconnection January 2024 forced bar 110 The timing of the relays GE EAF 003-2024 02-01-2024 kV of the associated S/E T60 area of the HT4 and GE T60 differential protection of the 110kV will be managed during the first week of February. elé 311C of S/E Caldera, to avoid its opening due to faults upstream. In response to the emergency, the immediate replacement of the control and switch of the cloth E1” of S/E Hernán Fuentes is carried out.” CGE Transmission S.A. points out that “Coordinations are initiated to schedule the replacement in the month of March 2024 of the GE-D30 relay of the cloth T4 with constant reboots”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. points out the following: “Since the event of 2 January was still being analyzed and, considering this second event, it was decided to shut down the unit by means of disconnection of forced course intervention N°2024002522, while awaiting the forced operation of the EAF 011-2024 08-01-2024 response of the manufacturer. bar 13.8 kV N°2 The coordinations to replace the GE-D30 relay of the cloth HT4, of S/E Copapó works that are expected to be completed in March 2025, if it is counted with the manual transmission of the SHT. As of the 52C1 and it was concluded that this switch, due to internal malfunction, is blocked after an opening by protections, not obeying subsequent orders of closure. The 52C1 was removed from his cell, it was checked finding everything normal and was reinserted, with which this switch was failed in the unlocking and was again in a position to obey order of EAF 034-2024 switch 52C1 28-01-2024 closure. of S/E Rosario As it is suspected internal malfunction of the 52C1 switch, which does not close before order of closure after an opening by fault, this one will be exchanged for the 52CS switch of SE Rosario, which does not have opening by protections. This will be done during the month of March 2024. The company CGE Transmission S.A. notes: “It will contact the manufacturer of the switch, so that they correct the problem. It is expected to have response from the manufacturer at 31/05/2024”. The company CGE Transmission S.A. notes: “Revision of the communications between the Center of Control of Operations Failure in closing hours of 52 and Nodo Aconcagua. E2 S/E Illapel de S/E Illapel (synchronized, in one hour less). It will be carried out this Wednesday February 14th.” Disconnect The company CGE Transmission S.A. indicates: forced bar 23 “Immediate replacement of control and switch of the panel E3, EAF 076-2024 16-02-2024 kV S/E Hernán in response to the emergency associated with the fault report IF2024000767 Sources occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “It replaces actuator card in switch 52C2 Cto Peñuela in SE Placilla. In Annex, you can EAF 133-2024 switch 52C2 03-04-2024 find a photographic record of the actuator card and the activity of S/E Placilla replacement”. Failure of the company CGE Transmission S.A. notes “It replaces EAF 145-2024 switch 52C1 10-04-2024 Cto. The Almendro in SE Loreto III”. of S/E S/E Signacilla S for forced disconnect of the company CGE Transmission S. rzo of 2024, according to SD 2024019124, associated with corrective actions of IF2024000365 the wire was revised and tests were carried out on the relay and switch, not being able to recreate the problem detected. Without failure in the closing however, it was possible to limit the problem to a control element or mechanical of the switch inside the switch, discarding problems in the relay and control EAF 191-2024 06-05-2024 52C7 of S/E external to this one”. Mahns “It will be scheduled to visit with the factory representative of the cells for a detailed review of its behavior. This review will be completed by the end of June 2024, leaving an internal warning record CGET ID9488”. The company CGE S.A. does not indicate corrective actions of short term. Failure in the closing of the switch EAF 228-2024 28-05-2024 Not indicated. 52C1 of S/E Rosario The company CGE Transmission S.A. notes: “The 14/06/202424 the fault in closing of the switch SAF 228 28-05-2024 will not be put into service. onexion “The 19/06/2024 was carried out drying, cleaning and sealing of the forced box of the grouping associated with control of Buchholz relay”. EAF 280-2024 transformer 19-06-2024 “At 15/09/2024 will be reviewed and they will be maintained and sealed to N°2 69/15 kV of all the remaining boxes of grouping of signals of the transformer S/E Colonel T2 of SE Colonel”.