Study for failure analysis EAF 523/2024 “Intempsive opening of the switch 52ET1 of S/E Calbuco” Date of issue: 20-11-2024 1. General description of the interruption a. Date and Time of failure Date 28/10/2024 Time 11:02 Disconnected consumption (MW) 11.77 Prior demand of the system (MW) 10276.00 Percentage of disconnection 0.115% Rate Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Calbuco / SE027T0003 Type of installation Substation Nominal voltage 110/23 kV Segment Zonal transmission Owner affected installation South Transmission System S.A. RUT 77.312.201-6 Legal representative Francisco Alliende Address Manuel Bulnes 441, Osorno. c. Identification of the failed element Name of the element 23 kV of S/E Calbucoco / BA01T0003SE027T This installation has not been affected by the same physical phenomenon, during the last 24 mobile months.Repeating Physical Phenomenon in facilities of the same owner: Three faults have occurred in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Failure Analysis of the following table: FALLA ID FALLA DATE FALLA HORA FALLA ACTIONS CORRECTIVES CP ACTIONS LP The company STS S.A. indicates that on June 6, 2023, under Report of Limitation N°2023000993, the company STS S.A. indicates that the failure of the FALLA FALLA HOALLA FALLA is eliminated by operation of the STS S.A. indicates that the failure of the STS S.A. indicates that the failure of the STS S.A. To which currently based in each of the forced disconnection of is received as digital signal from the systems of protection of each cloth of EAF 242-2023 bar 66 kV of S/E 06-06-23 05:21 protections of the transformer N°1 or 66 kV, moving this protection to the Panguipulli N°2. Visual inspection is carried out in own differential relay of bar 66 kV cabinet of differential protection of (87B). Thus, it is intended to increase the bar 66 kV (87B) in S/E Panguipulli, without reliability of the system to find evidence of damage or anomaly protections. by some external agent in any of its components. Forced disconnection of South Transmission System S.A. South Transmission System S.A. EAF 505-2023 line 66 kV The Violets - 18-11-23 15:51 indicates that “do not apply”. Imperial Operation EDAC-BF in the company STS S.A. notes that “not the company STS STS S.A.A. notes that “not affected EAF 374-2024 itself produced 01-08-24 Months of P. e. Details of the installation, equipment or element where the failure occurred The element affected by the failure corresponds to the S/E Calbuco 23 kV bar, composed of a driver per aluminium phase 20.7 mm, with a permanent thermal limit of 0.491 kA and whose date of commission was in 2009, according to what was stated by its owner in the 5 day Fall Report. The company STS S.A. did not submit background regarding the maintenance carried out to this element during the last 24 months. f. Urban or rural location according to DS 327/1997 The company SAESA indicates low D2 density for its consumption affected in S/E Calbuco. g. Propion of the owner regarding the origin of the internal fault. h. Comuna where the failure is presented 10102: Calbuco i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (30/10/2024) (06/11/2024) South Transmission System S.A. (STS) 28/10/2024 07/11/2024 To Calmo Hora Dec. Hora Norm. S/E Calbuco ST Zonal Barra 23 kV 11:02 12:38 - The times indicated correspond to the information provided by the company STS S.A. c. Consumptions Feeder Loss of % consumption Customers H. H. H. Substation Comuna / Poultry Consumption (MW) pre-failure affected Dec. Dispon. Norm. Calbuco Calbuco / E2 Puerto Montt 0.06 0.001 116 11:02 12:38 11:09 Calbuco Calbuco 0.09 0.001 1 11:02 11:10 Calbuco Calbuco / E2 Calbuco 4.23 0.041 6382 11:02 12:38 12:07 Calbuco Caicaen / E1 Calbuco Calbuco / E46 0.063 4068 11.02 Companies 12:38 12:43 Calbuco Calbuco / E2 Calbuco Calbuco / E2 Calbuco. Calbuco : 17.1 MWh Free Customers : MWh Total : 17.1 MWh - The amounts indicated correspond to the information reported by SAESA and STS S.A. - (*) Includes free customers in SAESA distribution networks. - Expected recovery curve v/s real recovery. 37% of the consumptions were recovered earlier regarding the availability schedule of the respective primary bar. - Average recovery speed. Time Power speed Range recovery (MW) (h) (MW/h) First 80 % 9.42 1.68 5.60 Last 20 % 2.35 1.73 1.36 100 % Total 11.77 1.73 6.80 4. Description of the configurations at the moments prior to and after failure System demand prior to failure: 10276.00 MW Frequency regulation Frequency control distributed frequency in the National Electrical System, prior to failure, through the Colbun (U1 and U2) Plants, El Toro (U1, U3 and U4) and PFV Malgarida. the detail of the Movement of Centrals and Daily Report of the CDC for the day 28 October 2024. Maintenances In Annex No4 is presented the detail of the maintenances programmed and forced for the day 28 October 2024. Status and configuration prior to the failure The transmission facilities were in normal service at the moments before the forced disconnection. Other relevant background There is no. Preventive and/or corrective actions a) The affected installation does not have an action plan in progress. b) Short-term corrective actions: The company STS S.A. points out the following: “South S.A. transmission system will correct the time and date of the protections ET1, E1 and E2 of S/E Calbuco before 31 December 2024.” SAESA does not indicate corrective actions in the long term. c) Long-term corrective actions: The companies STS S.A. and SAESA do not indicate corrective actions in the long term.