Study for failure analysis EAF 522/2024 “On-line failure 66 kV Nancagua - Paniahue” Date of issue: 20-11-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 28/10/2024 Time 08:44 Unconnected consumptions (MW) 11.40 Prior system demand (MW) 8984.80 Percentage of disconnection 0.127 % Rating Overhead does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name Line 66 kV Puquillay - Nancagua / LT308CI1TR01----T0058 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Ivan Quezada Escobar Address Av. President Riesco N°5561 floor 14, The Counts. 3. Identification of the defective element Line 66 kV Nancagua - Paniahue / LT207CI1TR01----T0058 Owner missing element DGE Transmission S.A.1 KUT 77.465 floor 3. Nancagua, through the operation of its phase distance protection in zone 1. The company CGE Transmitación S.A. indicates that the cause of the failure was the shortening of the distance of a backhoe machine with the line 66 kV Nancagua - Paniahue, between the structures N°210 and N°211, causing the operation of protections in S/E Puquillay. The above, is the product of unauthorized works within the safety strip. d.2 Physical Phenomenon: ACC2: Intervention of third parties. The company CGE Transmitación S.A. sends the evidentiary background to prove the physical phenomenon. d.3 Reiteration: Reiteration Physical phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reitation Physical Phenomenon in facilities of the same owner: Yes there have been faults in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. Date HORA FALLA ID FALLA ACREACTIONS CP CORREACTIONS FALL S. notes that “They do not consider Concepción - Mahns consider corrective actions”. The company CGE Transmission S.A. indicates: “The company CGE Transmission S.A. Failure online 66 kV letter to the company Port Cabo Fromard S.A. EAF 094_2023 25-02-2023 6:51:00 indicates that they do not apply actions Arenas Blancas - Puchoco requesting the removal of the installations that it places corrective in the long term. under the line in the shortest possible time.” The company CGE Transmission S.A. indicates: “Immediately went to the place of the event and realized the action of removal of tree that was found on the line. Subsequently it coordinated with the company CGE Transmission S.A. Failure in line 66 kV Forest company the support of the logging of the trees EAF 096_2023 03-02-2023 23:40 indicates that it does not contemplate Concepción - Mahns closest between the structures N°103 and N°104 of additional corrective actions. the line LT 66KV Tomón-Mahns (out the band) is considered to be carried out for 31. AF 203_2023 06-05-2023 16:12 are considered” corrective actions Curanilahue - Three Pinos corrective actions in the short term. in the long term. Failure in line 66 kV The EAF 204_2023 04-05-2023 17:26 Not indicated. Peumos - Curacautín The company CGE Transmission S.A. points out that “it fails in line 66 kV EAF 235_2023 01-06-2023 13:37 will normalize the date and time of protection 52B3 SE Not indicated. Andalicán - Horcones N°2 Horcones.” The company CGE Transmission S.A. indicates: “It repaired section of line affected between the structure 154 and 155, in an additional way visual inspection was carried out with truck basket and drone of the Falla in line 110 kV EAF 296_2023 08-07-2023 02:09 adjacent vans to discard damage in the Not indicated. Cerrillos - Los Loros conductores”. “It is carried out in relé D60 in the logic of registration of events, to avoid over activation by element BGE 66. Ínea 66 kV The company CGE Transmitación S.A. points out that “No project NUP 3415, that will replace EAF 423_2023 Alonso de Ribera- 02-10-2023 09:39 requires”. the TTCC and the protections Chiguayante electromecanicas to digital in the cloth B2, to return the DATE HORA FALLA ID FALLA FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LLP FALLA FALLA transfer from the Chiguayante line from the Páño BR to the cloth B2, adding characteristics of event records and oscillographical”. The company CGE Transmitación S.A. indicates: “- A repair of driver cut lateral phase of line Alonso de Ribera-Chiguayante between Falla in line 66 kV structures E12-E13. The company CGE Transmitacióncio S.A. EAF 127_2024 Alonso de Ribera - 01-04-2024 18:44 - For a better understanding of future faults, it is indicated: “There”. Chiguayante will include in the list of records E12-E13. lla, the following: Transformer No1 66/13.8 kV The EAF 152_2024 Tap Off Alto Melipilla - 13-04-2024 20:06 “The repair or replacement of optical fiber Paico is evaluated as follows: Under damaged Melipilla, to recover protection functions “There is no”. Line differential.” The company CGE Transmission S.A. indicates: “There is a failure in line 66 kV The company CGE Transmission S.A. EAF 159_2024 15-04-2024 08:52 cut conductor repair jobs. Major Nahuelbuta - Angol indicates: “Do not apply”. Details in Technical report in Annex VI.” The company CGE Transmission S.A. indicates the following: “Increase in the protection SEL 311C of the cloth B4 of the S/E Itahue the number of parameters that are programmed in the Registers SER for more complete forced disconnection information when an operation occurs or the company CGE Transmission S.A. EAF 185_2024 the line 66 kV Itahue - 02-05-2024 event. Among others will be added the elements of NIP1 . ND: “Round of LT66Kv San Fernando - Placilla to identify the fault point. Repair of driver cut between the E19 and E20 Fault online 66 kV San The company CGE Transmission S.A. EAF 432_2024 19-08-2024 10:51 of LT66kV San Fernando - Placilla, which was Fernando - Placilla indicates: “No application”. caused by unauthorized logging of trees outside the safety strip. It repairs bridge cut in E1 LT66kV San Fernando - Placilla”. Number of faults (without importing Physical Phenomenon) in the same installation: No faults occurred in the same affected installation, during the last 24 mobile months. d.4 Electric Phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the fault occurred. The element where the fault originated corresponds to the line 66 kV Nancagua - Paniahue, which has a length of 14.69 km and a driver by bare copper phase of 33.6 mm2 operation. of its property, during the last 24 months. f. Urban or rural location according to DS 327/1997 The General Electricity Company S.A. indicates: “Urban” and “Rural”. g. Proprietary of the owner regarding the origin of the Fault Force Major or Case Fortuitous.