Study for failure analysis EAF 521/2024 “Fault in the closing of the switch 52C2 of S/E Chimbarongo” Date of issue: 19/11/2024 1. Detailed description of the disturbance a. Date and Time of failure Date 26/10/2024 Time 19:46 Consumptions disconnected (MW) 1.40 Prior system demand (MW) 8971.45 Percentage of disconnection 0.016% Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Chimbarongo / SE037T0058 Type of installation Substation Nominal voltage 66 kV and 15 kV Segmention Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561 floor 14, Las Condes c. Identification of the item affected element Name of the panel C2 of S/E Chimbarongo / PA004T0058SE057 Owner of the Fault of the CGE Transmission S.A1-A.A. RUT.465 The reason for not closing the S/E Chimbarongo 52C2 switch is attributed to the fact that in the protection system of the C2 cloth the protection “Hot Line Tag” was activated by mistake, the purpose of which is to execute a more rapid clearance than the usual protections against failure in the feeder during the work of “live lines”, where the aforementioned protection does not allow the closure of the switch while it is enabled. d.2 Physical Phenomenon: OPE7: Operator error. d.3 Repeatation: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Repetition Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A.A. 07-Dec. S/E Avellano terruptor 52E1 in the SEL 451 relay”. The company Enel Green Power Chile S.A. states: “As corrective disconnect actions, the adjustment of the forced distance function of the EAF 426-2022 20-11-2022 (21/21N) of the relay corresponding to the protection system 2 (SEL-311L) bar 13.2 kV of the line 66 kV Los Buenos Aires - Los Angeles is considered, with the aim of clarifying S/E Chocalán the operation of the protection relay, taking into account the non-operation of the protection system 1 which corresponds to another model (SEL-311C). Differences in the operating algorithms of these two relay models will be reviewed, together with specific details associated with adjustments of the two protection models”. Intemperative opening of the EAF 483-2022 21-12-2022 The company CGE Transmission S.A. indicates that it does not apply. S/E 52C4 switch Paniahue Disconnection The company CGE Transmission S.A. indicates: “This adjustment will be carried out with the TAF 3-03L for the forced transmission S.A”. S/E Nirivilo The company CGE Transmitación S.A. points out that: “When determining the cause of operation, all the protection functions are disabled in SE Colchagua”. “Project assistant carries out a protection operation analysis for purposes of determining the cause of origin of the event, determining an incorrect rating of the plan in relay of future Páño B1 of SE Apertura Colchagua, which was not delivered to the operation. It is recalled untimely from the technical report of successful tenderer, for which it is noted that CGE EAF 121-2023 switch 52B1 12-03-2023 Transmission agrees with the determination that the S/E San operation unwanted was due to an incorrect rating of Fernando's scheme line differential protections in extreme SE Colchagua, however it is not in agreement with the conclusion that this error is due to the lack of explicit indication in ECAP, the above in consideration of the tasks considered bypass of Páño BT1 of SE Colchagua, in this sense there was no agreement with the conclusion that this error was due to the fact that the technical activity”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. points out that: “The communication channel configuration was corrected for speed 768kbps at both ends, maximum allowed by the equipment for Opening this type of functionality and the recommended for this type of untimely schemes of the tele protection and differential line with direct fiber between both the EAF 122-2023 52B1 switch 13-03-2023 extremes”. of S/E San “The monitoring of the differential channel was carried out for some hours, then Fernando of the change in both ends of the communication speed, and no type of fault associated with the channel was verified, leaving therefore the stable channel”. Loss of the company CGE Transmission S.A. indicates the following: “The EAF 135-2023 supply of S/E 21-03-2023 registers of the protection associated to the Páño B4 of SE Army, will be carried out Tap Cerro Chepe the review and corrective actions necessary to correct this problem”. Opening “The personnel will be overwritten manual operation of relays EAF2023 will leave EAFPivo Rey 30-03 anel of the cloth in the manual Peral Substation short passage of S/E Perales step by step for the operation of the relay”. Disconnect The company CGE Transmission S.A. points out that: forced of the “It is realized opening of the valve of passage that has been closed”. transformer “It is instructed to incorporate inside the procedure, the installation of signal EAF 267-2023 16-06-2023 regulator N°3 visual on valves of transformers, when these are closed 110/110 kV of for maintenance purposes, avoiding to leave closed of form S/E Involuntary Quillota”. Forced disconnection of the transformer The company CGE Transmission S.A. points out that “Not applicable”. EAF 534-2023 13-12-2023 N°2 66/15 kV of S/E San Francisco de Mostazal The company CGE Transmission S.A. indicates: “Study to properly adjust the parameters Opening of fault detectors of zones 1 of the B1, B2 Intempensive B2 protections of the EAF 039-2024 01-02-2024 and B3 of SE Squad areas. a The company CGE Transmission S.A. indicates the following: “The untimely adjustment of the EAF 144-2024 09-04-2024 normal (350 A) to the alternative (500 A) to perform the switch maneuvers 52C11 load transfer.” of S/E Chivilcan Interruption of supply in the company CGE Transmission S.A. points out the following: “The EAF 164-2024 transformer 18-04-2024 mechanical insurance of the central phase fuse holder equipment”. 66/15 kV N°3 of S/E Pillanlelbun Unsuccessful closing order of the EAF 169-2024 22-04-2024 Not indicated. Switch 52E1 of S/E San Javier Forced disconnection of the company CGE Transmission S.A. indicates the following: “The 11/05/2024 is EAF 208-2024 bar 13.2 kV N°2 10-05-2024 is indicated by CGE. To avoid the transfer of BT to BR, EAF 235-2024 04-06-2024 No10 110/69/13.8 while the T10 of S/E Sugar Pan is in service. Date: 30/06/2024 kV of S/E Bread of It commits a review of the process of elaboration of maneuvers, Sugar general plans and particulars of recovery of service. Date: 30/06/2024.” Disconnects The company CGE Transmission S.A. points out that “an analysis will be carried out for forced of the line EAF 427-2024 06-09-2024 effects to prevent this type of maneuvers to generate the opening by 66 kV Malloa activation of protection functions”. New - Pelequen Amount of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electrical phenomenon does not apply. e. Details of the installation, equipment or element where the failure occurred The element that caused an increase in the time of recovery of consumptions of the feeder Huemulda of S/E C2. “Hot Line Tag” which does not allow the switch to be closed while it remains operational. The company CGE Transmitación S.A. did not submit a history corresponding to the maintenances carried out in S/E Chimbarongo during the last 24 months. f. Urban or rural location according to DS 327/1997 Not informed. g. Proprietary proposal regarding the origin of the internal fault. h. Comuna where the fault is presented 6303: Chimbarongo. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (28/10/2024) (02/11/2024) CGE Transmitación S.A. 27/10/2024 14/11/2024 Compañía General de Electricidad S.A. (CGE) Not received 2. Description of the equipment affected to. Generation System b. Transmission System c. Consumptions Sub-Stación Alimentador/ Comuna Loss de % Clientes H. H. H. H. Poño Consumo Consumion Affectados Desc. Dispon. Norm. (MW) pre-fall (** (*) (**) Chimbarónónón Hueño 0.0mul / C2 Chimbarón - C2 Chimbaron - C2 Chimbarónónón. Huemul mixer, was always available. - (**): Customers and consumption replacement schedule declared in the 48-hour CGE Transmission Fault Report S.A. 3. Estimate of energy not supplied Sub-Station Feeder/Company Type of Time Loss ENS Customer Hand Consumption (MW) Indispon. (h) Desc. (mWh) (*) Chimbarongo Huemul / C2 CGE Regulated 1.40 0.00 0.78 1.1 Customers Regulated : 1.1 MWh Free Customers : MWh Total : 1.1 MWh - Amounts reported correspond to the information provided by the company CGE Transmission S.A. - (*): For this event, the 15 kV bar of S/E Chimbarongo, to which the Huemul feeder connects, was always available. - Recovery curve expected v/s real recovery. 20:38 20:24 20:09 19:55 19:40 19:26 19:12 100.0% Real recovery expected For the event analyzed in this study, the S/E Chimbarongo recovery bar 15 kV connected, E was always disabled. Protection system. - Average recovery speed. Range Power (MW) Time Recovery (h) Recovery speed (MW/h) First 80 % 1.12 0.78 1.44 Last 20 % 0.28 0.78 0.36 100 % Total 1.40 0.78 1.79 4. Description of configurations at pre-failure and post-failure times System pre-failure demand: 8971.45 MW Frequency Regulation Distributed frequency control in the National Electrical System, prior to failure, using Cipress (U1), El Toro (U1, U2, U3 and U4), Ralco (U1 and U2) and Tocopilla (U16). Status and configuration prior to failure Pre-failure of the S/E Huemul 52C2 switch closing, this equipment was opened due to a protection operation registered at 18:15 hours on 26/10/2024. Other relevant background As reported by the company CGE Transmission S.A.: “On October 26th at 18:15 hours the Huemulsion of the forced shutdown of the switch 52C2 of SE Chimbatting 1, At 21:22, personnel were sent for the team’s field check, identifying the HOT-LINE function activated. The equipment locks down after a protection operation, the activation of this function was carried out by an operational error on 24-10-2024 at 3:19 hours. The HOT-LINE function is blocked, informing the operations centre that the conditions for the normalization of consumption are met. At 22:29, the order for the closure of the 52C2 Cto. Huemul in S/E Chimbarongo is given, recovering 100% of its associated consumptions. “On 24 October 2024 at 3:19 hours, Rancagua Operations Brigade, after carrying out the exercises for the normalization of the fault that occurred in the LT San Fernando - Teno (SD 2024004841) performed a review of the MT reconnectors of the substation to verify the correct supply to the distribution systems. Staff of the brigade at the time of reviewing the 52C2 reconnector of SE Chimbarongo, inadvertverterated by the team that operates the SAG. Or I'd hook up with his gloves.