Study for failure analysis EAF 520/2024 “On line failure 66 kV Charrua - Laja” Date of issue: 19-11-2024 1. Detailed description of disturbance a. Date and Time of failure Date 26/10/2024 Time 10:07 Disconnected consumptions (MW) 8.27 Prior system demand (MW) 8842.87 Percentage of disconnection 0.094 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Charrua - Laja / SE077T0058 Type of installation Line Nominal voltage 66 kV Segment Local transmission Owner affected installation Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Cerda Address Orinoco 90, floor 14, Las Condes, Santiago c. Identification of the missing element Name of the affected element Tramo 66 kV Charrua - Tap PE The Maitén / LT053CI1TR02T0002T0002 Poor element Transelec S.A. RUT 76.555.400 and servitude) on the A-B phases of the line between its structures N°165 and N°166, as a result of strong winds and flooded soils of water in the area. d.2 Physical Phenomenon: ARB2: Tree fall on the line or installation. Transelec S.A. company delivers the following evidentiary background to prove the declared physical phenomenon: or Maintenance of the last 24 months of the affected line. or Photographic Record with date, time and coordinates UTM of the fault point. or A sworn declaration of the legal representative. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This facility has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Study for Analysis of Fault EAF 470-2023. Reiteration Physical Phenomenon in facilities of the same owner: A failure has occurred in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA AMBERO_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company Transelec S.A.A.A.A. indicates: A breakdown of the tree 11 3. Standardisation of mitigation measures removed by driver movement”. The company Parque Eolico El Maitén indicates “in analysis” (according to 48 hours failure report). The company Frontel does not indicate corrective actions. Online failure 66 EAF 470-2023 29-10-2023 Transelec S.A. indicates: “Reinforcing with contractor the kV Charrúa – Laja identification and recording of existing vegetation conditions outside the serfdom strip. Strengthen management with forestry companies, with the aim of warning the risks and care regarding vegetation located outside the safety strip of the power lines.” The company Parque Eolico El Maitén indicates “in analysis” (according to 48 hours failure report). The company Frontel does not indicate corrective actions. Number of faults (without importing Physical Phenomena) at the same facility: 8 faults have been produced in the same affected installation during the last 24 mobile months, corresponding to the Studies for Failure Analysis EAF 155-2023, EAF 470-2023, EAF 048-2024, EAF 141-2024, EAF 315-2024, EAF EAF EAF 4-2024, EAF 42024, EAF 42023). e. Details of the installation, equipment or element where the fault occurred The element where the fault occurred corresponds to the drivers of the section between the structures N°165 and N°166 of the line 66 kV Charrua - Laja. According to what was stated by its owner in its Report of Failure of the fifth day, the mentioned line has two sections: Charrua - Tap El Maitén Wind Park (of 33.8 km) and Tap El Maitén Wind Park - Laja (of 14.2 km), both have the following characteristics. • Phase driver: Cu 2/0 AWG. • Operating temperature 50°C. • Current capacity at operating temperature: 244 A. • Guard cable: does not apply. The company Transelec S.A. submitted the maintenances carried out in the last 24 months on the line 66 kV Charrua - Laja. f. Urban or rural location according to DS 327/1997 The Electric Company of the Border S.A. indicates that the density of the affected feeder in S/E Laja is “low” and “Default of the fault”. (05-11-2024) Transelec S.A. 26-10-2024 05-10-2024 Electric Company of the Border (Frontel) 26-10-2024 28-10-2024 Wind Farm El Maitén SpA. 26-10-2024 30-10-2024 Company of the State Railways (EFE) did not send No 2. Description of the equipment affected to. Central Generation System Unit Loss of Generation (MW) H. Disconnection H. Standardisation PE El Maitén - 4.00 10:07 16:55 Total: 4.00 MW - The amounts and schedules indicated correspond to that reported by the company Eolic Park El Maitén Spa. b. Transmission System Affected Element Segment Tramo Time Dec. Time Norm. Line 66 kV Charrúa - Laja ST Zonal Tramo 66 kV Charrúa - Tape PE El Maitén 10:07 16:17 Line 66 kV Charrúa - La Laja ST Tramo 66 kV Tap PE El Maitén - Laja 10:07 16:17 - The amounts and times indicated correspond by the companies. :22 11:01 Laja Laja-San Rosendo / CT Los Angeles 0.05 0.001 97 10:07 16:22 10:25 Laja Laja-San Rosendo / CT Nativity 0.08 0.001 268 10:07 16:22 12:55 Laja Laja-San Rosendo / CT San Rosendo 0.52 0.006 1314 10:07 16:22 10:13 Laja Laja-San Rosendo / CT Santa Juana 3.27 0.037 13834 10:07 16:22 11:14 Laja Laja-San Rosendo / CT Yumbel 0.05 0.001 112 10:07 16:22 13:20 Laja Laja-San Rosendo / CT Laja 0.23 0.003 1 10:07 16:22 10:16 Laja FFCC Laja FFCC - 0.0000 1 10:07 16:21 16:21 Total: 8.27 MW 0.094 % 26320 - The amounts and times indicated correspond to the information provided by the companies Transelec S.A. and Frontel. 3. 0.05 6.25 3.22 0.2 Laja Laja-San Rosendo / CT Frontel Regulated* 0.23 6.25 0.15 0.0 Laja FFCC Laja FFCC EFE Free 0.00 6.23 6.23 0.0 Customers Regulated : 7.9 MWh Free Customers : 0.0 MWh Total : 7.9 MWh - The amounts and times indicated correspond to the information provided by Transelec S.A. and Frontel companies. - (*) Includes free customers connected to the distribution network. - Recuperation curve expected v/s real recovery. 18:00 16:48 15:36 16:22 16:22 16:22 16:22 16:22 16:22 1166::2222 14:24 13:12 12:12 12:12 11:48 11:01 11:36 10:25 10:12 08:24 06:00 1% 49% 57% 57% 97% 100% 100% Real recovery Expected There are differences between the recovery schedules expected and actual recovery times for the different consumptions affected. To the failure Demand of the system prior to the failure: 8842.87 MW Frequency Regulation Distributed frequency control in the National Electrical System, prior to the failure, by means of the plants Colbún (U1), El Toro (U1, U2, U3 and U4), PFV Malgarida and Ralco (U1). Operation Scheduled In Annex No1 is attached the detail of the generation scheduled for October 26, 2024. Operation Real In Annex No2 is attached the detail of the actual generation of October 26, 2024. Movement of plants and daily report of the CDC In Annex No3 is presented the detail of the movement of plants and daily report of the CDC for October 26, 2024.