Estudio para análisis de falla EAF 520/2024
“Falla en línea 66 kV Charrúa - Laja”
Fecha de Emisión: 19-11-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 26/10/2024
Hora 10:07
Consumos desconectados (MW) 8.27
Demanda previa del sistema (MW) 8842.87
Porcentaje de desconexión 0.094 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 66 kV Charrúa - Laja / SE077T0058
Tipo de instalación Línea
Tensión nominal 66 kV
Segmento Transmisión Zonal
Propietario instalación afectada Transelec S.A.
RUT 76.555.400-4
Representante Legal Arturo Le Blanc Cerda
Dirección Orinoco 90, piso 14, Las Condes, Santiago
c. Identificación del elemento fallado
Nombre del elemento afectado Tramo 66 kV Charrúa - Tap PE El Maitén / LT053CI1TR02T0002ST02T0002
Propietario elemento fallado Transelec S.A.
RUT 76.555.400-4
Representante Legal Arturo Le Blanc Cerda
Dirección Orinoco 90, piso 14, Las Condes, Santiago
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la línea 66 kV Charrúa - Laja, debido a una falla originada por
caída de árbol (ubicado fuera de franja de seguridad y servidumbre) sobre las fases A-B de la línea
entre sus estructuras N°165 y N°166, a consecuencia de fuertes vientos y suelos anegados de agua
en la zona.
d.2 Fenómeno Físico:
ARB2: Caída de árbol sobre la línea o instalación.
La empresa Transelec S.A. entrega los siguientes antecedentes probatorios para acreditar el fenómeno
físico declarado:
o Mantenciones de los últimos 24 meses de la línea afectada.
o Registro fotográfico con fecha, hora y coordenadas UTM del punto de falla.
o Declaración jurada del representante legal.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación ha sido afectada por el mismo
fenómeno físico durante los últimos 24 meses móviles, correspondiente al Estudio para Análisis de
Falla EAF 470-2023.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se ha producido una falla en
instalaciones del mismo propietario con un mismo fenómeno físico, durante los últimos 24 meses
móviles:
FALLA NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa Transelec S.A. indica: “Se libera el conductor cortando el árbol
que se encuentra sobre los conductores. Se realiza la normalización de
amarras en estructuras 112 y 113. Normalización de medidas de
mitigación desprendidas por movimiento del conductor”.
La empresa Parque Eólico El Maitén indica “en análisis” (según Informe de
Falla de 48 horas).
La empresa Frontel no indica acciones correctivas.
Falla en línea 66
EAF 470-2023 29-10-2023 La empresa Transelec S.A. indica: “Reforzar con contratista la
kV Charrúa – Laja
identificación y registro de condiciones de vegetación existentes fuera de
la franja de servidumbre. Reforzar gestiones con empresas forestales, con
el objetivo de advertir los riesgos y cuidados respecto a vegetación
ubicada fuera de la franja de seguridad de las líneas eléctricas”.
La empresa Parque Eólico El Maitén indica “en análisis” (según Informe de
Falla de 48 horas).
La empresa Frontel no indica acciones correctivas.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se han producido 8 fallas
en la misma instalación afectada durante los últimos 24 meses móviles, correspondiente a los Estudios
para Análisis de Falla EAF 155-2023, EAF 470-2023, EAF 048-2024, EAF 141-2024, EAF 315-2024,
EAF 437-2024, EAF 470-2024 y EAF 477-2024.
d.4 Fenómeno eléctrico
DI21: Distancia (admitancia, impedancia o reactancia).
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se produjo la falla corresponde a los conductores del tramo comprendido entre las
estructuras N°165 y N°166 de la línea 66 kV Charrúa - Laja. De acuerdo con lo declarado por su
propietario en su Informe de Falla del quinto día, la mencionada línea posee dos tramos: Charrúa - Tap
Parque Eólico El Maitén (de 33.8 km) y Tap Parque Eólico El Maitén - Laja (de 14.2 km), ambos poseen
las siguientes características.
• Conductor de fase: Cu 2/0 AWG.
• Temperatura de operación 50°C.
• Capacidad de corriente a temperatura de operación: 244 A.
• Cable de guardia: no aplica.
La empresa Transelec S.A. remitió los mantenimientos realizados en los últimos 24 meses sobre la
línea 66 kV Charrúa - Laja.
f. Ubicación urbana o rural según DS 327/1997
La Empresa Eléctrica de la Frontera S.A. indica que la densidad del alimentador afectado en S/E Laja
es “baja” y “muy baja”.
g. Proposición del propietario respecto del origen de la falla
Fuerza Mayor.
h. Comuna donde se presenta la falla
8304: Laja.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(29-10-2024) (05-11-2024)
Transelec S.A. 26-10-2024 05-10-2024
Empresa Eléctrica de la Frontera (Frontel) 26-10-2024 28-10-2024
Parque Eólico El Maitén SpA. 26-10-2024 30-10-2024
Empresa de los Ferrocarriles del Estado (EFE) No envió No envió
2. Descripción del equipamiento afectado
a. Sistema de Generación
Central Unidad Pérdida de Generación (MW) H. Desconexión H. Normalización
PE El Maitén - 4.00 10:07 16:55
Total: 4.00 MW
- Los montos y horarios señalados corresponden a lo informado por la empresa Parque Eólico El Maitén Spa.
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Línea 66 kV Charrúa - Laja ST Zonal Tramo 66 kV Charrúa - Tap PE El Maitén 10:07 16:17
Línea 66 kV Charrúa - Laja ST Zonal Tramo 66 kV Tap PE El Maitén - Laja 10:07 16:17
- Los montos y horarios señalados corresponden a lo informado por las empresas Transelec S.A., Frontel y registros de la base de
datos del SCADA del Coordinador.
c. Consumos
S/E Alimentador/ Comuna Pérdida de % Clientes H. H. H.
Paño Consumo consumo Afectados Desc. Dispon. Norm.
(MW) pre-falla
Laja Laja-San Rosendo / CT Curanilahue 0.06 0.001 150 10:07 16:22 12:23
Laja Laja-San Rosendo / CT Laja 4.01 0.045 10543 10:07 16:22 11:01
Laja Laja-San Rosendo / CT Los Angeles 0.05 0.001 97 10:07 16:22 10:25
Laja Laja-San Rosendo / CT Nacimiento 0.08 0.001 268 10:07 16:22 12:55
Laja Laja-San Rosendo / CT San Rosendo 0.52 0.006 1314 10:07 16:22 10:13
Laja Laja-San Rosendo / CT Santa Juana 3.27 0.037 13834 10:07 16:22 11:14
Laja Laja-San Rosendo / CT Yumbel 0.05 0.001 112 10:07 16:22 13:20
Laja Laja-San Rosendo / CT Laja 0.23 0.003 1 10:07 16:22 10:16
Laja FFCC Laja FFCC - 0.00 0.000 1 10:07 16:21 16:21
Total: 8.27 MW 0.094 % 26320
- Los montos y horarios señalados corresponden a lo informado por las empresas Transelec S.A. y Frontel.
3. Estimación de la energía no suministrada
S/E Alimentador/ Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
Laja Laja-San Rosendo / CT Frontel Regulado 0.06 6.25 2.27 0.1
Laja Laja-San Rosendo / CT Frontel Regulado 4.01 6.25 0.90 3.6
Laja Laja-San Rosendo / CT Frontel Regulado 0.05 6.25 0.30 0.0
Laja Laja-San Rosendo / CT Frontel Regulado 0.08 6.25 2.80 0.2
Laja Laja-San Rosendo / CT Frontel Regulado 0.52 6.25 0.10 0.1
Laja Laja-San Rosendo / CT Frontel Regulado 3.27 6.25 1.12 3.7
Laja Laja-San Rosendo / CT Frontel Regulado 0.05 6.25 3.22 0.2
Laja Laja-San Rosendo / CT Frontel Regulado* 0.23 6.25 0.15 0.0
Laja FFCC Laja FFCC EFE Libre 0.00 6.23 6.23 0.0
Clientes Regulados : 7.9 MWh
Clientes Libres : 0.0 MWh
Total : 7.9 MWh
- Los montos y horarios señalados corresponden a lo informado por las empresas Transelec S.A. y Frontel.
- (*) Incluye a clientes libres conectados a la red de distribución.
- Curva de recuperación esperada v/s recuperación real.
18:00
16:48
15:36 16:22 16:22 16:22 16:22 16:22 16:22 16:22 16:22 1166::2222
14:24
13:12
13:19
12:00 12:54
12:23
10:48
11:01 11:14
09:36 10:25 10:12 10:16
08:24
07:12
06:00
1% 49% 50% 51% 57% 97% 97% 100% 100%
Recuperación real Recuperación esperada
Se aprecian diferencias entre los horarios de recuperación esperada y recuperación real para los
diferentes consumos afectados. Se presume la normalización anticipada de los consumos vía
generación local y/o traspasos de carga mediante redes MT.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 6.62 1.12 5.90
Último 20 % 1.65 0.15 11.03
100 % Total 8.27 0.15 55.13
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 8842.87 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales Colbún (U1), El Toro (U1, U2, U3 y U4), PFV Malgárida y Ralco (U1).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 26 de octubre de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 26 de octubre de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
26 de octubre de 2024.