Study for failure analysis EAF 519/2024 “Forced disconnection of the bar N°1 23 kV of S/E Center” Date of issue: 19-11-2024 1. General description of the interruption a. Date and Time of failure Date 26/10/2024 Time 00:31 Disconnected consumptions (MW) 12.33 Prior demand of the system (MW) 9178 Percentage of disconnection 0.134% Rate Dismissal does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Center / SE286T0058 Type of installation Substation Nominal voltage 110, 23 and 13.8 kV Segmento Zone transmission Owner failed installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Arístides Quezada Escobar Address Presidente Riesco N°5561, Office 1701, Floor 17, The Condes c. Identification of the missing element Name of affected element Relé MiCOM P142 associated to the cloth E5 of S/E Centre / SP163T0058SE286T0058 Owner Fault CGE 1/3D.1 From S/E Center for operation in support of the 52ET1 switch, after failure in the Alberto Hurtado feeder whose header corresponds to the E5 cloth of the above mentioned S/E. The cause of the operation in support of the ET1 cloth of S/E Center was due to the fact that the protection of the E5 cloth was out of service, presenting a message of error. d.2 Physical Phenomenon: OPE26: Failure in protection system or control. The company CGE Transmission S.A. sent the evidence associated to the indicated Physical Phenomenon, according to the Resolution Exenta N°30989-2019 of the Superintendency of Electricity and Fuels. d.3 Confirmation: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reitation Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA LIVE_FALLA DATE_FALLA ACTIONS_CORRECTIVES22 The forced Dismission of S/E22 Onexion the control wiring associated with the Relay Form 6 of the S/E San forced cloth CT1 of the Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 bar 15 kV of control units, since the Control Unit Form 6 of the C1 cloth saw S/E San Miguel the failure in phase C, the Control Unit Form 6 of the CT1 cloth saw it in phase A and the support relay of the CT1 cloth SEL-387 saw it in phase C. The company CGE Transmission S.A. indicates that during the month of December Fault in the 2022 will enter into service the communication to the SCADA system, through EAF 427-2022 switch 52C6 21-11-2022 of an optical fiber link in the S/E Fatima, which will become the main way of communication S/E Fatima, remaining as the first support of the radiolink and as second support the connection via mobile network 3G/4G. The company CGE Transmission S.A. notes that it is carried out a verification of the failure, determining the 5230 service F30. Forced configuration of the EAF 485-2022 22-12-2022 of control and communications of the remote trip between the F60 relay of the 13.8 kV of CT1 bar cloth cloth to the F60 relay of the C30 cloth, where the logic S/E High Hospice responsible for the remote trip will be removed. The company CGE Transmission S.A. points out that the replacement of the current reconnector equipment of the C30 cloth by a NOJA RC15 reconnector equipment will be contemplated, to be executed in the first half of 2023. CGE Transmission S.A. points out that the installation of a relay (SEL- Disconnection 351) was carried out in a provisional way, for the purpose of determining the origin of the forced signal of the opening, producing a new failure of the 05.01.23 in which was EAF 002-2023 transformer 04-01-2023 transformer was possible to determine the cause of the operation. Once determined the No.1 154/66 kV protection element that generates the operation in the spur of the S/E Talcahuano relayane master relay, measurements are made to determine that the switch associated to that its failure, Clara E-2023. 2 kV of S/E Victoria FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action has already been carried out and corresponded to a diagnostic inspection on the 52CT1 switch, carried out on Sunday 12/02/2023 in the early morning hours (SD N°2023011474). In this inspection it was possible to determine the damage to the opening coils of the 52CT1 switch, so it was not possible to recover the equipment to the service. These damaged elements were removed in order to request the manufacture of the replacement coils, to perform the repair as soon as possible. As a measure of temporary mitigation, the opening signals of the SEL-387 relay associated with the CT1 cloth towards the 52BT1 were directed by programming. “Also on Sunday 12/02/2023, the reconnector 52C10 was disconnected to perform effective opening tests with primary current forced injection, which were successful and EAF 054-2023 transformers were programmed to avoid the correct loss date of 06-02-2023 and 66/13. In the course of the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, it was programmed its replacement for Sunday 26/02/2023. “Regarding the damaged SEL751A backup relay, it is estimated its replacement within the month of April 2023”. The company CGE Transmission S.A. indicates the following corrective action of long term: “Finally, the continuous current distribution board will be replaced, in order to update the thermomagnetic switches in an estimated period of three months”. Opening the company CGE Transmission S.A. points out that the replacement of intempsiva of the EAF 071-2023 the equipment of the panels E2 and E3 (NUP 3702 of PGP platform) of 52ET1 was carried out with the Course Forzoso N°2023014094 of 17-02AF Mar23. ostazal Disconnection The company CGE Transmission S.A. indicates the following: forced from the “It is programmed according to SD 2023024484, the review and rating EAF 103-2023 transformer 05-03-2023 of alarms of equipment associated to the transformer N°4. Consider work N°4 66/15 kV of SCADA in system of the substation and NODO San Fernando.” S/E San Fernando Disconnection The company CGE Transmission S.A. indicates that it corrected the bad contact forced from the terminal of the cell of the feeder Paillihue (52C11) of S/E The EAF 107-2023 bar 15 kV N°2 06-03-2023 Angels, during work programmed according to the requests SD of S/E The N°20220928 and SD N°20220932 of 12-03-2023. Angels Failure in switch 52C3 EAF 170-2023 of S/E San 15-04-2023 No indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “It is carried out replacement of RTU Opening N°-202 and electronic devices affected by a short-circuit unit of the REC. control and operation of the 52B1 switch of S/E Angol.” The company CGE Transmission S.A. indicates: “Tests will be carried out in 52C3 reconnector operatives, which includes closing orders and EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and in booth premises, and in the S/E Chacahuin panel proper to the 52C3 control.” The company CGE Transmission S.A. notes that: “The clarification of the responsibility of the elements that exist today in the cloth C6 of S/E Vallenar will be managed, since they do not register within the assets of CGET and Transelec does not know their responsibility in the cloth. Disconnection of Infotecnica indicates Transelec property (Paño ID 2794)”. bar 13.8 kV of Will be managed study of coordination of protections to the cloth EAFFEC_24-05-2023 S/Ep Off The C6 will be managed due to ensure the selectivity in the operation of the protections, which, that, due to the increase of the levels of short circuit, would not be selective to the panel, would not be able to be able to the C6 to be able to be able to be able to control to be able to be able to be able to be able to control to FAFFACALD3 and control to be able to be able to be able to control”. nterruptor 52C1 23-06-2023 CGE Transmission S.A. indicates that it does not apply. of S/E Las Arañas The company CGE Transmission S.A. indicates: “Replacement of control battery F5 associated with 52E23 Latorre is carried out, not observing active alarms Failure in due to battery failure after replacement. Monitoring of the state EAF 304-2023 switch 52E23 19-07-2023 of the new battery, it being established that this is found with normal parameters of S/E Calama operating. It is worth noting that the last operational inspection carried out to SE Calama was carried out on 07/07/2023. At that time no indication of battery failure was detected. Failure of the company CGE Transmission S.A. indicates the following: “The EAF 305-2023 switch 52C2 19-07-2023 switch NOVA27 switch, headboard of the panel C2, feeder Naltagua of S/E of S/E The Mount The Monte”. Intempestive opening of the company CGE Transmission S.A. indicates: “The EAF 366-2023 switch is programmed from the EAF switch 21-S. Skada Temuco to normalize data intermittance according to SDCF cloth C6 of S/E 2023083822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnection of control branch that generates the trip from the disconnection relief valve, in order to ensure that such equipment does not generate forced operations unwanted on the transformer. The above while EAF 414-2023 transformer 21-09-2023 carries out the change of valve. N°5 66/23 kV of By means of SD No2023073, the disconnection of the S/E Pullinque transformer T5 is carried out on Saturday 30 September 2023. This in order to verify the dimensions of the equipment and technical characteristics, in order to allow the change of such equipment.” Failure in control The company CGE Transmission S.A. indicates that it replaced the card of the panel C3 of EAF 426-2023 03-1023 actuator of the reconnector 52C3 of S/E San Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions of the CAF2 The Cabras The company CGE Transmitación S.A. indicates: “A discrepancy was detected in the fault phase reported by the SEL 387 and the SEL 351, in its channels associated with the MT winding of the power transformer T1. It will be programmed activity in the field to investigate and solve the discrepancy, before December 31, 2023. An hourly difference in the relays will also be detected that will be corrected Opening of the same activity. EAF 445-2023 switch 52CT1 19-10-2023 By means of the revision of the settings and of the events recorded S/E Latorre will be analyzed the reason for the non-operation of the protections of 52C3 Riquelme and their adjustments will be corrected if necessary. Activity will be programmed before December 31, 2023. If the problem with the above activity is not discovered, effective tests will be carried out on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. The activity will be programmed before December 31, 2023”. The company CGE Transmitación S.A. indicates the following: It will activate the function of residual overflow, until its coordination is verified, keeping operational the function of residual overflow in the SEL-311C protection of the system 2”. Disconnection The company CGE Transmission S.A. indicates the following: “On 30 November forced from 2023, a request for modification not relevant EAF 464-2023 transformer 28-10-2023 SMNR will be sent to CEN, together with the study of approval of adjustments by the project N°4 154/66 kV of replacement of the T4 transformer protections in S/E Los Angeles. S/E Los Angeles The replacement will be by protections of the same brand and model, but of last generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the T4 transformer booth to regularize the time stamp. The commissioning of the replacement of protections of the T4 Transformer in S/E Los Angeles will be carried out the second week of the month of March of 2024.” FALLA NAME_FALLA DATE_FALLA ACTIONs_CORRECTIVES The following adjustment of the CGE S. T4 trainer. Under SD N°2023103207 the function of residual overflow will be deactivated, until its coordination is verified, maintaining the function of residual overflow operational in the SEL-311C protection of system 2.” Company CGE Transmission S.A. states: “On November 30, 2023, a request for non-relevant modification SMNR will be sent to CEN, together with the study of adjustment approval for the T4 transformer protection replacement project in S/E Los Angeles. Disconnection The replacement will be by protections of the same brand and model, but forced of the latest generation this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the N°4 154/66 kV transformer T4 booth to regularize the time stamp. Putting into S/E Los Angeles service of replacing T4 transformer protections in S/E Los Angeles will be carried out the second week of the month of March 2024.” “The above also includes as improvement of the case of the new watch protections, which will replace the T4 in S/E Los Angeles will solve the second week of March 2024”. The time stamp of the protections installed in this booth, in particular the protections of the A2 cloth of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the start of the service of the protections committed for the month of March 2024 since it does not require authorization via PGP platform, so it is only expected the arrival of the equipment, which is estimated in January 2024, period in which the new satellite clock will be installed.” The company CGE Transmitación S.A. indicates the following: “Time synchronization of relays will be performed in S/E Escudron, cloths C1 and CT2. Compromised by February 2024. Disconnection At the time of the field inspection, it was possible to notice that the SEL-forced relay of 387 presented a failure of memory, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to carry out a restart of the unit. 66/15 kV N°2 of Later, it was carried out tests at the level of command and date of S/E Escuomóróntivity, which it will carry out, to the operation, to the operation. They disable the protections via T4 GE-D30 relay software on the day 05-01-2024 by ICF N°2024001995. The above, due to the fact that in this relay are associated the states, scad control and alarms of the HT4 panel equipment. The probability of failure of the 86BH master relay associated with the 50BF and 87B scheme is investigated. Control channels are reviewed to rule out problems associated with damaged control cables. Works performed on the 02 and 04 of Disconnect January 2024 forced bar 110 The time synchronization normalisation of the GE EAF relays 003-2024 02-01-2024 kV of S/E T60 of the HT4 cloth and GE T60 differential bar protection 110kV for the first week of February will be managed during the month of February an ECAP to review and improve if necessary the adjustment of the area 1 fault detector associated with the distance protection of the S/E Relay Caldera, to avoid its opening due to water failuress up. In response to the emergency, the ECAP will be carried out the immediate replacement of the EGE 1. of the GE-D30 relay of the T4 cloth for constant restarts”. CGE Transmission S.A. points out the following: “Since the event of January 2 was still being analyzed and, considering this second event, it was decided to shut down the unit by disconnecting forced course intervention N°2024002522, while waiting for the forced EAF 011-2024 08-01-2024 response of the manufacturer. bar 13.8 kV N°2 Coordinations are initiated to replace the GE-D30 relay of the HT4 cloth, of S/E Copiapó works that are expected to end in the month of March 2024, if it is counted with the approval of the National Electric Coordinator. Normalizing time synchronization of the GE T60 relays of the HT4 cloth”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. notes: “The day of the failure (28/01/2024) personnel of the Maintenance of CGE Transmission to SE Rosario subsequent transmission, was carried out tests of the 52C1 and concluded that this switch, due to internal operation is not to protect, then it is blocked all. l unlocked and was again in a position to obey order of EAF 034-2024 switch 52C1 28-01-2024 closure. of S/E Rosario As it is suspected internal malfunction of the 52C1 switch, which does not close before order of closure after a failure has occurred, this will be exchanged for the 52CS switch of SE Rosario, which has no opening for protections. This will be done during the month of March 2024”. The company CGE Transmission S.A. notes: “It will contact the manufacturer of the switch, to correct the problem. It is expected to have response of the manufacturer at 31/05/2024”. The company CGE Transmission S.A. notes: “Revision of the communications between the Operations Control Center Fault in closing of and Nodo Aconcagua. Performed the next day post failure. EAF 047-2024 switch 52E2 03-02-2024 Correction of the schedule in protection SEL-651R of 52E2 S/E Illapel Illapel (synchronous, in an hour less). It will be carried out this Wednesday 14 February”. regency associated with failure report IF2024000767 Sources occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “It replaces actuator card Fault in the switch 52C2 Cto Peñuela in SE Placilla. In Annex, it can EAF 133-2024 switch 52C2 03-04-2024 find a photographic record of the actuator card and the activity of S/E Placilla replacement”. Failure in the company CGE Transmission S.A. notes “It replaces actuator card N°2 15 kV EAF 182-2024 29-04-2024 switch 52C1 Cto 52C-04-2024 switch. The Almendro in SE Loreto”. of S/E Loreto Forced disconnection of the company CGE Transmission S.A. indicates: “It replaces actuator card bar N°2 15 kV EAF 182-2024 29-04-2024 of the circuit switch 52C5 Cto. Peumo in S/E San Vicente TT, according to S/E San photographic register of Annex III” Vicente de Tagua Tagua problem i.A.A.A. The problem i.A.A. indicates: “Previous transmission of 2024, Fall of March, it was achieved an agreement with an agreement of 20a 24 nterruptor inside the switch, discarding problems in the relay and in the control EAF 191-2024 06-05-2024 52C7 of S/E external to this one. Mahns “It will be scheduled visit with factory representative of the cells for a detailed review of its behavior. This review will be completed at the end of June 2024, leaving an internal warning record CGET ID9488”. The company CGE S.A. does not indicate corrective actions of short term. Failure in the closing of the switch EAF 228-2024 28-05-2024 Not indicated. 52C1 of S/E Rosario The company CGE Transmission S.A. notes: “The 14/06/2024 has been replaced in closing of the reconnector and with this has been put into service the feeder EAF 265-2024 switch 52C7 14-06-2024 C7 Ferroviario”. of S/E Talca The company CGE S.A. does not indicate corrective actions in short term. CGE Transmission S.A. indicates the following: Disconnection of the 19/06/2024 boxes will be carried out drying, cleaning and sealing of the B Talca The CGE2 of the transformer S/E Coronel T2 of SE Coronel”. CGE Transmission S.A. indicates the following: “Revision and restart of the communications between the Operations Control Center, Coquimbo node and the substation equipment, such as Failure in closing of the indicated in the Technical Report”. EAF 294-2024 Switch 52C1 19-06-2024 “On July 2, 2024, when noting the existence of a gap between that of S/E El Sauce scheduled schedule in the protection relay, corresponding to the 52C1 switch of the S/E El Sauce, and the corresponding UTC schedule, the correction is carried out and this situation is corrected”.